{
  "source_pdf": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:09:17.084784",
  "total_records": 256,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype BLW Split 4 D",
      "source_page": 1,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "august_br\u00f6tje_gmbh": "August-Br\u00f6tje-Str. 17",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "august_br\u00f6tje_gmbh": "26180",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "august_br\u00f6tje_gmbh": "Rastede",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "august_br\u00f6tje_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "august_br\u00f6tje_gmbh": "Kiwa Nederland B.V.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "august_br\u00f6tje_gmbh": "BLW Split 4 D",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "august_br\u00f6tje_gmbh": "007-DM0131",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "august_br\u00f6tje_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "august_br\u00f6tje_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "august_br\u00f6tje_gmbh": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "august_br\u00f6tje_gmbh": "24.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "august_br\u00f6tje_gmbh": "European KEYMARK Scheme for Heat Pumps (v9)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 4 MR + BLWSI48MHD",
      "source_page": 2,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_4_mr_+_blwsi48mhd": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_4_mr_+_blwsi48mhd": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_4_mr_+_blwsi48mhd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_4_mr_+_blwsi48mhd": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_4_mr_+_blwsi48mhd": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_4_mr_+_blwsi48mhd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_blwsi48mhd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_blwsi48mhd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_4_mr_+_blwsi48mhd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.25 kW",
      "+18\u00b0c/+23\u00b0c": "1.12 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 2,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.44",
      "source_page": 2,
      "source_table": 8,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "4.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.18",
      "column_2": "2.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.70 kW",
      "column_2": "2.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.44",
      "column_2": "3.39",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.75 kW",
      "column_2": "1.74 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.37",
      "column_2": "4.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.960",
      "column_2": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.70 kW",
      "column_2": "2.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.78",
      "column_2": "7.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.950",
      "column_2": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.00 kW",
      "column_2": "4.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.00",
      "column_2": "2.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.00 kW",
      "column_2": "4.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.00",
      "column_2": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2297 kWh",
      "column_2": "3000 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "163 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.94",
      "medium_temperature": "4.16",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.67",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.67",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4"
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.51",
      "column_2": "2.42",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.51",
      "column_2": "2.42",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1125 kWh",
      "column_2": "1607 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "8.13",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.50 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "7.09",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.30 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23",
      "+18\u00b0c/+23\u00b0c": "9.20",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.85 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.40",
      "+18\u00b0c/+23\u00b0c": "12.23",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "576 kWh",
      "+18\u00b0c/+23\u00b0c": "443 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 4 MR + BLWSI48OHD",
      "source_page": 5,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_4_mr_+_blwsi48ohd": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_4_mr_+_blwsi48ohd": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_4_mr_+_blwsi48ohd": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_4_mr_+_blwsi48ohd": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_4_mr_+_blwsi48ohd": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_4_mr_+_blwsi48ohd": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_blwsi48ohd": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_blwsi48ohd": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_4_mr_+_blwsi48ohd": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.95",
      "source_page": 5,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.25 kW",
      "+18\u00b0c/+23\u00b0c": "1.12 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 5,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 5,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "135 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.44",
      "source_page": 5,
      "source_table": 8,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "4.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.18",
      "column_2": "2.15",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.70 kW",
      "column_2": "2.70 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.44",
      "column_2": "3.39",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.75 kW",
      "column_2": "1.74 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.37",
      "column_2": "4.44",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.960",
      "column_2": "0.960",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.70 kW",
      "column_2": "2.10 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.78",
      "column_2": "7.29",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.950",
      "column_2": "0.950",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.00 kW",
      "column_2": "4.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.00",
      "column_2": "2.15",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.00 kW",
      "column_2": "4.30 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.00",
      "column_2": "1.83",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.70 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2297 kWh",
      "column_2": "3000 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "163 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.94",
      "medium_temperature": "4.16",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.67",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.67",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 6,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4"
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.51",
      "column_2": "2.42",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.51",
      "column_2": "2.42",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1125 kWh",
      "column_2": "1607 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "8.13",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.50 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "7.09",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.30 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23",
      "+18\u00b0c/+23\u00b0c": "9.20",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.85 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.40",
      "+18\u00b0c/+23\u00b0c": "12.23",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "576 kWh",
      "+18\u00b0c/+23\u00b0c": "443 kWh",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split_4_D_Outdoor_Air_Water_4"
    }
  ]
}