{
  "source_pdf": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:09:25.194641",
  "total_records": 272,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype Iridium 12/14",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "baxi_climatizaci\u00f3n_s.l.u": "L\u00f3pez de Hoyos 35",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "baxi_climatizaci\u00f3n_s.l.u": "28002",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "baxi_climatizaci\u00f3n_s.l.u": "Madrid",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "baxi_climatizaci\u00f3n_s.l.u": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "baxi_climatizaci\u00f3n_s.l.u": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "baxi_climatizaci\u00f3n_s.l.u": "Iridium 12/14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "baxi_climatizaci\u00f3n_s.l.u": "ICIM-PDC-000322",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "baxi_climatizaci\u00f3n_s.l.u": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "baxi_climatizaci\u00f3n_s.l.u": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "baxi_climatizaci\u00f3n_s.l.u": "1.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "baxi_climatizaci\u00f3n_s.l.u": "04.04.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "baxi_climatizaci\u00f3n_s.l.u": "V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model Iridium 12 MR",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "iridium_12_mr": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "iridium_12_mr": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "iridium_12_mr": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "iridium_12_mr": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "iridium_12_mr": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "iridium_12_mr": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "iridium_12_mr": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "iridium_12_mr": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "iridium_12_mr": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.50 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.37 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187.8 %",
      "medium_temperature": "147.1 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.77",
      "medium_temperature": "3.75",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7.00 \u00b0C",
      "medium_temperature": "-7.00 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.68 kW",
      "medium_temperature": "10.88 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.27",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.56 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.63",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.98",
      "medium_temperature": "4.99",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.34 kW",
      "medium_temperature": "5.83 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.55",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.98": "10.68 kW",
      "0.99": "10.88 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.98": "2.80",
      "0.99": "2.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "10.66 kW",
      "0.99": "10.71 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "2.61",
      "0.99": "2.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.98": "75.00 \u00b0C",
      "0.99": "75.00 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.98": "10.10 W",
      "0.99": "10.10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.98": "15.00 W",
      "0.99": "15.00 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.98": "10.10 W",
      "0.99": "10.10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.98": "0.00 W",
      "0.99": "0.00 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.98": "Electricity",
      "0.99": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.98": "1.44 kW",
      "0.99": "1.39 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.98": "5240 kWh",
      "0.99": "6662 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.98": "",
      "0.99": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.44 kW 1.39 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model Iridium 14 MR",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "iridium_14_mr": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "iridium_14_mr": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "iridium_14_mr": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "iridium_14_mr": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "iridium_14_mr": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "iridium_14_mr": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "iridium_14_mr": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "iridium_14_mr": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "iridium_14_mr": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "13.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.93 kW",
      "medium_temperature": "4.44 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "3.04",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184.9 %",
      "medium_temperature": "146.2 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.70 kW",
      "medium_temperature": "13.70 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.73",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7.00 \u00b0C",
      "medium_temperature": "-7.00 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.03 kW",
      "medium_temperature": "11.87 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "2.22",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.38 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.56",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.24 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "5.21",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.28 kW",
      "medium_temperature": "5.83 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.71",
      "medium_temperature": "6.55",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.03 kW",
      "column_2": "11.87 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.70",
      "column_2": "2.22",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.45 kW",
      "column_2": "11.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.54",
      "column_2": "2.07",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75.00 \u00b0C",
      "column_2": "75.00 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10.10 W",
      "column_2": "10.10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15.00 W",
      "column_2": "15.00 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10.10 W",
      "column_2": "10.10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0.00 W",
      "column_2": "0.00 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.25 kW",
      "column_2": "2.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6025 kWh",
      "column_2": "7588 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.25 kW 2.50 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model Iridium 12 TR",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "iridium_12_tr": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "iridium_12_tr": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "iridium_12_tr": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "iridium_12_tr": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "iridium_12_tr": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "iridium_12_tr": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "iridium_12_tr": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "iridium_12_tr": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "iridium_12_tr": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.50 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.37 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "3.15",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187.8 %",
      "medium_temperature": "147.1 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.77",
      "medium_temperature": "3.75",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7.00 \u00b0C",
      "medium_temperature": "-7.00 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.68 kW",
      "medium_temperature": "10.88 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.27",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.56 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.63",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.98",
      "medium_temperature": "4.99",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.34 kW",
      "medium_temperature": "5.83 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.55",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.98": "10.68 kW",
      "0.99": "10.88 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.98": "2.80",
      "0.99": "2.27",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "10.66 kW",
      "0.99": "10.71 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "2.61",
      "0.99": "2.15",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.98": "75.00 \u00b0C",
      "0.99": "75.00 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.98": "10.10 W",
      "0.99": "10.10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.98": "15.00 W",
      "0.99": "15.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.98": "10.10 W",
      "0.99": "10.10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.98": "0.00 W",
      "0.99": "0.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.98": "Electricity",
      "0.99": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.98": "1.44 kW",
      "0.99": "1.39 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.98": "5240 kWh",
      "0.99": "6662 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.98": "",
      "0.99": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.44 kW 1.39 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model Iridium 14 TR",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "iridium_14_tr": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "iridium_14_tr": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "iridium_14_tr": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "iridium_14_tr": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "iridium_14_tr": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "iridium_14_tr": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "iridium_14_tr": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "iridium_14_tr": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "iridium_14_tr": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.50 kW",
      "medium_temperature": "13.50 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.93 kW",
      "medium_temperature": "4.44 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "3.04",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184.9 %",
      "medium_temperature": "146.2 %",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.70 kW",
      "medium_temperature": "13.70 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.73",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7.00 \u00b0C",
      "medium_temperature": "-7.00 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.03 kW",
      "medium_temperature": "11.87 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "2.22",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.38 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.56",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.24 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "5.21",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.28 kW",
      "medium_temperature": "5.83 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.71",
      "medium_temperature": "6.55",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.03 kW",
      "column_2": "11.87 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.70",
      "column_2": "2.22",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.45 kW",
      "column_2": "11.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.54",
      "column_2": "2.07",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75.00 \u00b0C",
      "column_2": "75.00 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10.10 W",
      "column_2": "10.00 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15.00 W",
      "column_2": "10.00 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10.10 W",
      "column_2": "10.00 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0.00 W",
      "column_2": "0.00 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.25 kW",
      "column_2": "2.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6025 kWh",
      "column_2": "7588 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.25 kW 2.50 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_12_14_Outdoor_Air_Water_7"
    }
  ]
}