{
  "source_pdf": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8.pdf",
  "extraction_timestamp": "2025-11-17T15:09:25.665588",
  "total_records": 142,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Subtype Iridium 4/6",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "baxi_climatizaci\u00f3n_s.l.u": "L\u00f3pez de Hoyos 35",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "baxi_climatizaci\u00f3n_s.l.u": "28002",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "baxi_climatizaci\u00f3n_s.l.u": "Madrid",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "baxi_climatizaci\u00f3n_s.l.u": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "baxi_climatizaci\u00f3n_s.l.u": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "baxi_climatizaci\u00f3n_s.l.u": "Iridium 4/6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "baxi_climatizaci\u00f3n_s.l.u": "ICIM-PDC-000320",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "baxi_climatizaci\u00f3n_s.l.u": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "baxi_climatizaci\u00f3n_s.l.u": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "baxi_climatizaci\u00f3n_s.l.u": "0.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "baxi_climatizaci\u00f3n_s.l.u": "04.04.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "baxi_climatizaci\u00f3n_s.l.u": "V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model Iridium 4 MR",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "iridium_4_mr": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "iridium_4_mr": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "iridium_4_mr": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "iridium_4_mr": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "iridium_4_mr": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "iridium_4_mr": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "iridium_4_mr": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "iridium_4_mr": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "iridium_4_mr": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.85 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.17",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210.4 %",
      "medium_temperature": "156.7 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.34",
      "medium_temperature": "3.99",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7.00 \u00b0C",
      "medium_temperature": "-7.00 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.59",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "3.94",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.55 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "4.94",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "6.44",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.97": "4.64 kW",
      "0.98": "4.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.97": "3.40",
      "0.98": "2.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.97": "5.30 kW",
      "0.98": "4.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.97": "3.01",
      "0.98": "2.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.97": "75.00 \u00b0C",
      "0.98": "75.00 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.97": "8.70 W",
      "0.98": "8.70 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.97": "10.00 W",
      "0.98": "10.00 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.97": "8.70 W",
      "0.98": "8.70 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.97": "0.00 W",
      "0.98": "0.00 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.97": "Electricity",
      "0.98": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.97": "0.00 kW",
      "0.98": "0.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.97": "2052 kWh",
      "0.98": "2535 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.97": "",
      "0.98": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.97": "",
      "0.98": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.97": "",
      "0.98": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model Iridium 6 MR",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "iridium_6_mr": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "iridium_6_mr": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "iridium_6_mr": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "iridium_6_mr": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "iridium_6_mr": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "iridium_6_mr": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "iridium_6_mr": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "iridium_6_mr": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "iridium_6_mr": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.26 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "3.20",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205.8 %",
      "medium_temperature": "152.9 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.40 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.22",
      "medium_temperature": "3.90",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7.00 \u00b0C",
      "medium_temperature": "-7.00 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.63 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.40",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.79",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.74 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.95",
      "medium_temperature": "5.15",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.64",
      "medium_temperature": "6.53",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.97": "5.63 kW",
      "0.98": "5.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.97": "3.04",
      "0.98": "2.40",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.97": "5.76 kW",
      "0.98": "5.37 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.97": "3.00",
      "0.98": "2.25",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.97": "75.00 \u00b0C",
      "0.98": "75.00 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.97": "8.70 W",
      "0.98": "8.70 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.97": "10.00 W",
      "0.98": "10.00 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.97": "8.70 W",
      "0.98": "8.70 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.97": "0.00 W",
      "0.98": "0.00 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.97": "Electricity",
      "0.98": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.97": "0.64 kW",
      "0.98": "0.73 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.97": "2533 kWh",
      "0.98": "3233 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.97": "",
      "0.98": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.97": "",
      "0.98": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.97": "",
      "0.98": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.64 kW 0.73 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Iridium_4_6_Outdoor_Air_Water_8"
    }
  ]
}