{
  "source_pdf": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18.pdf",
  "extraction_timestamp": "2025-11-17T15:09:40.793615",
  "total_records": 433,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Subtype Platinum BC V200 12-16 iR32",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "baxi_climatizaci\u00f3n_s.l.u": "L\u00f3pez de Hoyos 35",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "baxi_climatizaci\u00f3n_s.l.u": "28002",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "baxi_climatizaci\u00f3n_s.l.u": "Madrid",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "baxi_climatizaci\u00f3n_s.l.u": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "baxi_climatizaci\u00f3n_s.l.u": "ECC Eurovent Certita Certification",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "baxi_climatizaci\u00f3n_s.l.u": "Platinum BC V200 12-16 iR32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "baxi_climatizaci\u00f3n_s.l.u": "24.03.025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "baxi_climatizaci\u00f3n_s.l.u": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "baxi_climatizaci\u00f3n_s.l.u": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "baxi_climatizaci\u00f3n_s.l.u": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "baxi_climatizaci\u00f3n_s.l.u": "25.03.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "baxi_climatizaci\u00f3n_s.l.u": "EN 14511: 2018 / EN 14825: 2018 / EN 16147: 2017 / EN\n12102-1: 2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "baxi_climatizaci\u00f3n_s.l.u": "BDR Thermea France",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018 / EN 14825: 2018 / EN 16147: 2017 / EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18"
    },
    {
      "label": "12102-1",
      "value": "2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model Platinum BC V200 12EM iR32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "platinum_bc_v200_12em_ir32": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "platinum_bc_v200_12em_ir32": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "platinum_bc_v200_12em_ir32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "platinum_bc_v200_12em_ir32": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "platinum_bc_v200_12em_ir32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "platinum_bc_v200_12em_ir32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "platinum_bc_v200_12em_ir32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "platinum_bc_v200_12em_ir32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "platinum_bc_v200_12em_ir32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "108 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.60",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:57 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "32.4 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.19",
      "+18\u00b0c/+23\u00b0c": "2.92",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "57 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "39 dB(A)",
      "column_2": "39 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.46",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.44",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "4.59",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.74 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.47",
      "medium_temperature": "6.05",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.79",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.26 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5482 kWh",
      "medium_temperature": "6919 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.09",
      "+18\u00b0c/+23\u00b0c": "6.66",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "7.78_kw": "3.58",
      "7.88_kw": "5.39",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "7.78_kw": "0.900",
      "7.88_kw": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "7.78_kw": "5.17 kW",
      "7.88_kw": "5.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "7.78_kw": "4.57",
      "7.88_kw": "7.93",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.78_kw": "0.900",
      "7.88_kw": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.78_kw": "2.24 kW",
      "7.88_kw": "3.03 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "7.78_kw": "5.05",
      "7.88_kw": "9.28",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.78_kw": "0.900",
      "7.88_kw": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "7.78_kw": "14 W",
      "7.88_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "7.78_kw": "10 W",
      "7.88_kw": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "7.78_kw": "14 W",
      "7.88_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "7.78_kw": "0 W",
      "7.88_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "7.78_kw": "1548 kWh",
      "7.88_kw": "971 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model Platinum BC V200 12ET iR32",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "platinum_bc_v200_12et_ir32": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "platinum_bc_v200_12et_ir32": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "platinum_bc_v200_12et_ir32": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "platinum_bc_v200_12et_ir32": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "platinum_bc_v200_12et_ir32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "platinum_bc_v200_12et_ir32": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "platinum_bc_v200_12et_ir32": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "platinum_bc_v200_12et_ir32": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "platinum_bc_v200_12et_ir32": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "108 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.60",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:57 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "32.4 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.19",
      "+18\u00b0c/+23\u00b0c": "2.92",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "57 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "39 dB(A)",
      "column_2": "39 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.46",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.44",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "4.59",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.74 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.47",
      "medium_temperature": "6.05",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.79",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.26 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5482 kWh",
      "medium_temperature": "6919 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.09",
      "+18\u00b0c/+23\u00b0c": "6.66",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "7.78_kw": "3.58",
      "7.88_kw": "5.39",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "7.78_kw": "0.900",
      "7.88_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "7.78_kw": "5.17 kW",
      "7.88_kw": "5.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "7.78_kw": "4.57",
      "7.88_kw": "7.93",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.78_kw": "0.900",
      "7.88_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.78_kw": "2.24 kW",
      "7.88_kw": "3.03 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "7.78_kw": "5.05",
      "7.88_kw": "9.28",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.78_kw": "0.900",
      "7.88_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "7.78_kw": "20 W",
      "7.88_kw": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "7.78_kw": "10 W",
      "7.88_kw": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "7.78_kw": "20 W",
      "7.88_kw": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "7.78_kw": "0 W",
      "7.88_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "7.78_kw": "1548 kWh",
      "7.88_kw": "971 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model Platinum BC V200 16EM iR32",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "platinum_bc_v200_16em_ir32": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "platinum_bc_v200_16em_ir32": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "platinum_bc_v200_16em_ir32": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "platinum_bc_v200_16em_ir32": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "platinum_bc_v200_16em_ir32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "platinum_bc_v200_16em_ir32": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "platinum_bc_v200_16em_ir32": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "platinum_bc_v200_16em_ir32": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "platinum_bc_v200_16em_ir32": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "108 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.60",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:57 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "32.4 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.44",
      "+18\u00b0c/+23\u00b0c": "3.22",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "57 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "39 dB(A)",
      "column_2": "39 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "133 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.40",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.34",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.61",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.78 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "5.80",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.52 kW",
      "medium_temperature": "10.33 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.48",
      "medium_temperature": "1.80",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6979 kWh",
      "medium_temperature": "7914 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.20",
      "+18\u00b0c/+23\u00b0c": "6.19",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "9.40_kw": "3.41",
      "8.67_kw": "5.22",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "9.40_kw": "0.900",
      "8.67_kw": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "9.40_kw": "5.89 kW",
      "8.67_kw": "5.39 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "9.40_kw": "4.80",
      "8.67_kw": "7.78",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "9.40_kw": "0.900",
      "8.67_kw": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "9.40_kw": "2.81 kW",
      "8.67_kw": "2.48 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "9.40_kw": "5.80",
      "8.67_kw": "6.89",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "9.40_kw": "0.900",
      "8.67_kw": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "9.40_kw": "14 W",
      "8.67_kw": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "9.40_kw": "10 W",
      "8.67_kw": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "9.40_kw": "14 W",
      "8.67_kw": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "9.40_kw": "0 W",
      "8.67_kw": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "9.40_kw": "1766 kWh",
      "8.67_kw": "1128 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model Platinum BC V200 16ET iR32",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "platinum_bc_v200_16et_ir32": "Heating + DHW + low temp",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "platinum_bc_v200_16et_ir32": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "platinum_bc_v200_16et_ir32": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "platinum_bc_v200_16et_ir32": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "platinum_bc_v200_16et_ir32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "platinum_bc_v200_16et_ir32": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "platinum_bc_v200_16et_ir32": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "platinum_bc_v200_16et_ir32": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "platinum_bc_v200_16et_ir32": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "108 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.60",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:57 h:min",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "32.4 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.44",
      "+18\u00b0c/+23\u00b0c": "3.22",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "57 h:min",
      "source_page": 11,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "39 dB(A)",
      "column_2": "39 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "133 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.40",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.34",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.61",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.78 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "5.80",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.52 kW",
      "medium_temperature": "10.33 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.48",
      "medium_temperature": "1.80",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6979 kWh",
      "medium_temperature": "7914 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.20",
      "+18\u00b0c/+23\u00b0c": "6.19",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "9.40_kw": "3.41",
      "8.67_kw": "5.22",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "9.40_kw": "0.900",
      "8.67_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "9.40_kw": "5.89 kW",
      "8.67_kw": "5.39 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "9.40_kw": "4.80",
      "8.67_kw": "7.78",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "9.40_kw": "0.900",
      "8.67_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "9.40_kw": "2.81 kW",
      "8.67_kw": "2.48 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "9.40_kw": "5.80",
      "8.67_kw": "6.89",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "9.40_kw": "0.900",
      "8.67_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "9.40_kw": "20 W",
      "8.67_kw": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "9.40_kw": "10 W",
      "8.67_kw": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "9.40_kw": "20 W",
      "8.67_kw": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "9.40_kw": "0 W",
      "8.67_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "9.40_kw": "1766 kWh",
      "8.67_kw": "1128 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_Climatizaci\u00f3n_S_L_U_Platinum_BC_V200_12-16_iR32_Outdoor_Air_Water_18",
      "submodel_id": null
    }
  ]
}