{
  "source_pdf": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:09:45.448245",
  "total_records": 142,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype HP60 - 4/6 ; Assure HP55 - 4/6",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "baxi_heating_uk_limited": "Brooks House, Coventry Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "baxi_heating_uk_limited": "CV34 4LL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "baxi_heating_uk_limited": "Warwick",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "baxi_heating_uk_limited": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "baxi_heating_uk_limited": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "baxi_heating_uk_limited": "HP60 - 4/6 ; Assure HP55 - 4/6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "baxi_heating_uk_limited": "ICIM-PDC-000326",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "baxi_heating_uk_limited": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "baxi_heating_uk_limited": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "baxi_heating_uk_limited": "0.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "baxi_heating_uk_limited": "05.05.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "baxi_heating_uk_limited": "V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HP60-4-1-PHMB ; Assure HP55-4-1-PHMB",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp60-4-1-phmb_;_assure_hp55-4-1-phmb": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp60-4-1-phmb_;_assure_hp55-4-1-phmb": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp60-4-1-phmb_;_assure_hp55-4-1-phmb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp60-4-1-phmb_;_assure_hp55-4-1-phmb": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp60-4-1-phmb_;_assure_hp55-4-1-phmb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp60-4-1-phmb_;_assure_hp55-4-1-phmb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp60-4-1-phmb_;_assure_hp55-4-1-phmb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp60-4-1-phmb_;_assure_hp55-4-1-phmb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp60-4-1-phmb_;_assure_hp55-4-1-phmb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.4 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.85 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.17",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210.4 %",
      "medium_temperature": "156.7 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.3 kW",
      "medium_temperature": "4.9 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.34",
      "medium_temperature": "3.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.4",
      "medium_temperature": "2.59",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "3.94",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.74": "0.98",
      "4.94": "1",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.74": "3.14 kW",
      "4.94": "3.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.74": "8.54",
      "4.94": "6.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.74": "0.97",
      "4.94": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.74": "4.64 kW",
      "4.94": "4.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.74": "3.4",
      "4.94": "2.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74": "5.3 kW",
      "4.94": "4.8 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74": "3.01",
      "4.94": "2.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.74": "75 \u00b0C",
      "4.94": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.74": "8.7 W",
      "4.94": "8.7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.74": "10 W",
      "4.94": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.74": "8.7 W",
      "4.94": "8.7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.74": "0 W",
      "4.94": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.74": "Electricity",
      "4.94": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.74": "0 kW",
      "4.94": "0.1 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.74": "2052 kWh",
      "4.94": "2535 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0.1 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HP60-6-1-PHMB ; Assure HP55-6-1-PHMB",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp60-6-1-phmb_;_assure_hp55-6-1-phmb": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp60-6-1-phmb_;_assure_hp55-6-1-phmb": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp60-6-1-phmb_;_assure_hp55-6-1-phmb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp60-6-1-phmb_;_assure_hp55-6-1-phmb": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp60-6-1-phmb_;_assure_hp55-6-1-phmb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp60-6-1-phmb_;_assure_hp55-6-1-phmb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp60-6-1-phmb_;_assure_hp55-6-1-phmb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp60-6-1-phmb_;_assure_hp55-6-1-phmb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp60-6-1-phmb_;_assure_hp55-6-1-phmb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.26 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "3.2",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205.8 %",
      "medium_temperature": "152.9 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.4 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.22",
      "medium_temperature": "3.9",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.63 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.4",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.7 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.2",
      "medium_temperature": "3.79",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.74 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.95": "0.98",
      "5.15": "1",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.95": "3.14 kW",
      "5.15": "3.02 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.95": "8.64",
      "5.15": "6.53",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.95": "0.97",
      "5.15": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.95": "5.63 kW",
      "5.15": "5.4 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.95": "3.04",
      "5.15": "2.4",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.95": "5.76 kW",
      "5.15": "5.37 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.95": "3",
      "5.15": "2.25",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.95": "75 \u00b0C",
      "5.15": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.95": "8.7 W",
      "5.15": "8.7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.95": "10 W",
      "5.15": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.95": "8.7 W",
      "5.15": "8.7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.95": "0 W",
      "5.15": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.95": "Electricity",
      "5.15": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.95": "0.64 kW",
      "5.15": "0.73 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.95": "2533 kWh",
      "5.15": "3233 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.64 kW 0.73 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "BAXI_Heating_UK_Limited_HP60_-_4_6___Assure_HP55_-_4_6_Outdoor_Air_Water_4"
    }
  ]
}