{
  "source_pdf": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:09:51.258205",
  "total_records": 1193,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype ALYA 12-16M WH-A & ALYA WH-A E EXPRESS 12-16M",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "baxi_s.p.a.": "Via Trozzetti, 20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "baxi_s.p.a.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "baxi_s.p.a.": "Bassano del Grappa (VI)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "baxi_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "baxi_s.p.a.": "ECC Eurovent Certita Certification",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "baxi_s.p.a.": "ALYA 12-16M WH-A & ALYA WH-A E EXPRESS 12-16M",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "baxi_s.p.a.": "24.03.029",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "baxi_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "baxi_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "baxi_s.p.a.": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "baxi_s.p.a.": "17.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "baxi_s.p.a.": "EN 14511: 2018 / EN 14825: 2018 / EN 12102-1: 2017 / EN\n16147: 2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "baxi_s.p.a.": "BDR Thermea France",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018 / EN 14825: 2018 / EN 12102-1: 2017 / EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "label": "16147",
      "value": "2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model ALYA 12M E WH-A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_12m_e_wh-a": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_12m_e_wh-a": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_12m_e_wh-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_12m_e_wh-a": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_12m_e_wh-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_12m_e_wh-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_12m_e_wh-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_12m_e_wh-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_12m_e_wh-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.19",
      "+18\u00b0c/+23\u00b0c": "2.92",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.46",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.48 kW",
      "column_2": "6.52 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.44 kW",
      "column_2": "4.36 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.00",
      "column_2": "4.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.74 kW",
      "column_2": "3.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.47",
      "column_2": "6.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.75 kW",
      "column_2": "9.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.77",
      "column_2": "1.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.26 kW",
      "column_2": "2.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5482 kWh",
      "column_2": "6919 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.09",
      "+18\u00b0c/+23\u00b0c": "6.66",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.78 kW",
      "+18\u00b0c/+23\u00b0c": "7.88 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17 kW",
      "+18\u00b0c/+23\u00b0c": "5.20 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.57",
      "+18\u00b0c/+23\u00b0c": "7.93",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.24 kW",
      "+18\u00b0c/+23\u00b0c": "3.03 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "9.28",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1548 kWh",
      "column_2": "971 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model ALYA 12M H WH-A",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_12m_h_wh-a": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_12m_h_wh-a": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_12m_h_wh-a": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_12m_h_wh-a": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_12m_h_wh-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_12m_h_wh-a": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_12m_h_wh-a": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_12m_h_wh-a": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_12m_h_wh-a": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.19",
      "+18\u00b0c/+23\u00b0c": "2.92",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.46",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.48 kW",
      "column_2": "6.52 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.44",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.44 kW",
      "column_2": "4.36 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.00",
      "column_2": "4.59",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.74 kW",
      "column_2": "3.30 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.47",
      "column_2": "6.05",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.75 kW",
      "column_2": "9.10 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.77",
      "column_2": "1.79",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.26 kW",
      "column_2": "2.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5482 kWh",
      "column_2": "6919 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.09",
      "+18\u00b0c/+23\u00b0c": "6.66",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.78 kW",
      "+18\u00b0c/+23\u00b0c": "7.88 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17 kW",
      "+18\u00b0c/+23\u00b0c": "5.20 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.57",
      "+18\u00b0c/+23\u00b0c": "7.93",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.24 kW",
      "+18\u00b0c/+23\u00b0c": "3.03 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "9.28",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1548 kWh",
      "column_2": "971 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model ALYA 12T E WH-A",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_12t_e_wh-a": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_12t_e_wh-a": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_12t_e_wh-a": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_12t_e_wh-a": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_12t_e_wh-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_12t_e_wh-a": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_12t_e_wh-a": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_12t_e_wh-a": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_12t_e_wh-a": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.19",
      "+18\u00b0c/+23\u00b0c": "2.92",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.46",
      "source_page": 8,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.48 kW",
      "column_2": "6.52 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.44",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.44 kW",
      "column_2": "4.36 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.00",
      "column_2": "4.59",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.74 kW",
      "column_2": "3.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.47",
      "column_2": "6.05",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.75 kW",
      "column_2": "9.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.77",
      "column_2": "1.79",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.26 kW",
      "column_2": "2.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5482 kWh",
      "column_2": "6919 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.09",
      "+18\u00b0c/+23\u00b0c": "6.66",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.78 kW",
      "+18\u00b0c/+23\u00b0c": "7.88 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17 kW",
      "+18\u00b0c/+23\u00b0c": "5.20 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.57",
      "+18\u00b0c/+23\u00b0c": "7.93",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.24 kW",
      "+18\u00b0c/+23\u00b0c": "3.03 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "9.28",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1548 kWh",
      "column_2": "971 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model ALYA 12T H WH-A",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_12t_h_wh-a": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_12t_h_wh-a": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_12t_h_wh-a": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_12t_h_wh-a": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_12t_h_wh-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_12t_h_wh-a": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_12t_h_wh-a": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_12t_h_wh-a": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_12t_h_wh-a": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.19",
      "+18\u00b0c/+23\u00b0c": "2.92",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 11,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 11,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.46",
      "source_page": 11,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.48 kW",
      "column_2": "6.52 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.44",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.44 kW",
      "column_2": "4.36 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.00",
      "column_2": "4.59",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.74 kW",
      "column_2": "3.30 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.47",
      "column_2": "6.05",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.75 kW",
      "column_2": "9.10 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.77",
      "column_2": "1.79",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.26 kW",
      "column_2": "2.50 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5482 kWh",
      "column_2": "6919 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.09",
      "+18\u00b0c/+23\u00b0c": "6.66",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.78 kW",
      "+18\u00b0c/+23\u00b0c": "7.88 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17 kW",
      "+18\u00b0c/+23\u00b0c": "5.20 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.57",
      "+18\u00b0c/+23\u00b0c": "7.93",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.24 kW",
      "+18\u00b0c/+23\u00b0c": "3.03 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "9.28",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1548 kWh",
      "column_2": "971 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model ALYA 16M E WH-A",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_16m_e_wh-a": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_16m_e_wh-a": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_16m_e_wh-a": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_16m_e_wh-a": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_16m_e_wh-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_16m_e_wh-a": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_16m_e_wh-a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_16m_e_wh-a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_16m_e_wh-a": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.44",
      "+18\u00b0c/+23\u00b0c": "3.22",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "133 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.41",
      "source_page": 14,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.20 kW",
      "column_2": "7.18 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.34",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.70 kW",
      "column_2": "4.56 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.20",
      "column_2": "4.61",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.78 kW",
      "column_2": "3.32 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.51",
      "column_2": "6.07",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.52 kW",
      "column_2": "10.33 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.48",
      "column_2": "1.80",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.68 kW",
      "column_2": "2.67 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6979 kWh",
      "column_2": "7890 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.23",
      "+18\u00b0c/+23\u00b0c": "6.19",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.40 kW",
      "+18\u00b0c/+23\u00b0c": "8.67 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.41",
      "+18\u00b0c/+23\u00b0c": "5.22",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "7.78",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.81 kW",
      "+18\u00b0c/+23\u00b0c": "2.48 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.80",
      "+18\u00b0c/+23\u00b0c": "6.89",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1754 kWh",
      "column_2": "1128 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model ALYA 16M H WH-A",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_16m_h_wh-a": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_16m_h_wh-a": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_16m_h_wh-a": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_16m_h_wh-a": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_16m_h_wh-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_16m_h_wh-a": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_16m_h_wh-a": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_16m_h_wh-a": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_16m_h_wh-a": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.44",
      "+18\u00b0c/+23\u00b0c": "3.22",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "133 %",
      "source_page": 17,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 17,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.41",
      "source_page": 17,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.20 kW",
      "column_2": "7.18 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.34",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.70 kW",
      "column_2": "4.56 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.20",
      "column_2": "4.61",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.78 kW",
      "column_2": "3.32 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.51",
      "column_2": "6.07",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.52 kW",
      "column_2": "10.33 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.48",
      "column_2": "1.80",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.68 kW",
      "column_2": "2.67 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6979 kWh",
      "column_2": "7890 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.23",
      "+18\u00b0c/+23\u00b0c": "6.19",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.40 kW",
      "+18\u00b0c/+23\u00b0c": "8.67 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.41",
      "+18\u00b0c/+23\u00b0c": "5.22",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "7.78",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.81 kW",
      "+18\u00b0c/+23\u00b0c": "2.48 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.80",
      "+18\u00b0c/+23\u00b0c": "6.89",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1754 kWh",
      "column_2": "1128 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model ALYA 16T E WH-A",
      "source_page": 20,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_16t_e_wh-a": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_16t_e_wh-a": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_16t_e_wh-a": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_16t_e_wh-a": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_16t_e_wh-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_16t_e_wh-a": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_16t_e_wh-a": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_16t_e_wh-a": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_16t_e_wh-a": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.44",
      "+18\u00b0c/+23\u00b0c": "3.22",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "133 %",
      "source_page": 20,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 20,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.41",
      "source_page": 20,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.20 kW",
      "column_2": "7.18 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.34",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.70 kW",
      "column_2": "4.56 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.20",
      "column_2": "4.61",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.78 kW",
      "column_2": "3.32 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.51",
      "column_2": "6.07",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.52 kW",
      "column_2": "10.33 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.48",
      "column_2": "1.80",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.68 kW",
      "column_2": "2.67 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6979 kWh",
      "column_2": "7890 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.23",
      "+18\u00b0c/+23\u00b0c": "6.19",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.40 kW",
      "+18\u00b0c/+23\u00b0c": "8.67 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.41",
      "+18\u00b0c/+23\u00b0c": "5.22",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "7.78",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.81 kW",
      "+18\u00b0c/+23\u00b0c": "2.48 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.80",
      "+18\u00b0c/+23\u00b0c": "6.89",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1754 kWh",
      "column_2": "1128 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model ALYA 16T H WH-A",
      "source_page": 23,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_16t_h_wh-a": "Heating (medium temp)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_16t_h_wh-a": "Indoor, Outdoor",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_16t_h_wh-a": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_16t_h_wh-a": "Yes",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_16t_h_wh-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_16t_h_wh-a": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_16t_h_wh-a": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_16t_h_wh-a": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_16t_h_wh-a": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 23,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 23,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.44",
      "+18\u00b0c/+23\u00b0c": "3.22",
      "source_page": 23,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 23,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 23,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 23,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "133 %",
      "source_page": 23,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 23,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.41",
      "source_page": 23,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.20 kW",
      "column_2": "7.18 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.34",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.70 kW",
      "column_2": "4.56 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.20",
      "column_2": "4.61",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.78 kW",
      "column_2": "3.32 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.51",
      "column_2": "6.07",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.52 kW",
      "column_2": "10.33 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.48",
      "column_2": "1.80",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.68 kW",
      "column_2": "2.67 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6979 kWh",
      "column_2": "7890 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.23",
      "+18\u00b0c/+23\u00b0c": "6.19",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.40 kW",
      "+18\u00b0c/+23\u00b0c": "8.67 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.41",
      "+18\u00b0c/+23\u00b0c": "5.22",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "7.78",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.81 kW",
      "+18\u00b0c/+23\u00b0c": "2.48 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.80",
      "+18\u00b0c/+23\u00b0c": "6.89",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1754 kWh",
      "column_2": "1128 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model ALYA WH-A E EXPRESS 12M",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_wh-a_e_express_12m": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_wh-a_e_express_12m": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_wh-a_e_express_12m": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_wh-a_e_express_12m": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_wh-a_e_express_12m": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_wh-a_e_express_12m": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_wh-a_e_express_12m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_wh-a_e_express_12m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_wh-a_e_express_12m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "108 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.60",
      "source_page": 26,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:57 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "35.1 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.7 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 26,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.19",
      "+18\u00b0c/+23\u00b0c": "2.92",
      "source_page": 26,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 26,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "57 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "37 dB(A)",
      "column_2": "37 dB(A)",
      "source_page": 27,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 27,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.46",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.44",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "4.59",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.74 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.47",
      "medium_temperature": "6.05",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.79",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.26 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5482 kWh",
      "medium_temperature": "6919 kWh",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.09",
      "+18\u00b0c/+23\u00b0c": "6.66",
      "source_page": 27,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 27,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 27,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "7.78_kw": "3.58",
      "7.88_kw": "5.39",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "7.78_kw": "0.900",
      "7.88_kw": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "7.78_kw": "5.17 kW",
      "7.88_kw": "5.20 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "7.78_kw": "4.57",
      "7.88_kw": "7.93",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.78_kw": "0.900",
      "7.88_kw": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.78_kw": "2.24 kW",
      "7.88_kw": "3.03 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "7.78_kw": "5.05",
      "7.88_kw": "9.28",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.78_kw": "0.900",
      "7.88_kw": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "7.78_kw": "14 W",
      "7.88_kw": "14 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "7.78_kw": "10 W",
      "7.88_kw": "10 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "7.78_kw": "14 W",
      "7.88_kw": "14 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "7.78_kw": "0 W",
      "7.88_kw": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "7.78_kw": "1548 kWh",
      "7.88_kw": "971 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model ALYA WH-A E EXPRESS 12T",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_wh-a_e_express_12t": "Heating + DHW + low temp",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_wh-a_e_express_12t": "Indoor, Outdoor",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_wh-a_e_express_12t": "n/a",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_wh-a_e_express_12t": "Yes",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_wh-a_e_express_12t": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_wh-a_e_express_12t": "n/a",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_wh-a_e_express_12t": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_wh-a_e_express_12t": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_wh-a_e_express_12t": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 29,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "108 %",
      "source_page": 29,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.60",
      "source_page": 29,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:57 h:min",
      "source_page": 29,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "35.1 W",
      "source_page": 29,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.7 \u00b0C",
      "source_page": 29,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 29,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 29,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 29,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 29,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 29,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 29,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 29,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 29,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 29,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 29,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 29,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 29,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 29,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 29,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.19",
      "+18\u00b0c/+23\u00b0c": "2.92",
      "source_page": 29,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 29,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "57 h:min",
      "source_page": 29,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "37 dB(A)",
      "column_2": "37 dB(A)",
      "source_page": 30,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 30,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.46",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.44",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "4.59",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.74 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.47",
      "medium_temperature": "6.05",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.79",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.26 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5482 kWh",
      "medium_temperature": "6919 kWh",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.09",
      "+18\u00b0c/+23\u00b0c": "6.66",
      "source_page": 30,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 30,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 30,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 30,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 30,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "7.78_kw": "3.58",
      "7.88_kw": "5.39",
      "source_page": 31,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "7.78_kw": "0.900",
      "7.88_kw": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "7.78_kw": "5.17 kW",
      "7.88_kw": "5.20 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "7.78_kw": "4.57",
      "7.88_kw": "7.93",
      "source_page": 31,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.78_kw": "0.900",
      "7.88_kw": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.78_kw": "2.24 kW",
      "7.88_kw": "3.03 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "7.78_kw": "5.05",
      "7.88_kw": "9.28",
      "source_page": 31,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.78_kw": "0.900",
      "7.88_kw": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "7.78_kw": "20 W",
      "7.88_kw": "20 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "7.78_kw": "10 W",
      "7.88_kw": "10 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "7.78_kw": "20 W",
      "7.88_kw": "20 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "7.78_kw": "0 W",
      "7.88_kw": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "7.78_kw": "1548 kWh",
      "7.88_kw": "971 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model ALYA WH-A E EXPRESS 16M",
      "source_page": 32,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_wh-a_e_express_16m": "Heating + DHW + low temp",
      "source_page": 32,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_wh-a_e_express_16m": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_wh-a_e_express_16m": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_wh-a_e_express_16m": "Yes",
      "source_page": 32,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_wh-a_e_express_16m": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 32,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_wh-a_e_express_16m": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_wh-a_e_express_16m": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_wh-a_e_express_16m": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_wh-a_e_express_16m": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "108 %",
      "source_page": 32,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.60",
      "source_page": 32,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:57 h:min",
      "source_page": 32,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "35.1 W",
      "source_page": 32,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.7 \u00b0C",
      "source_page": 32,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 32,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 32,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.44",
      "+18\u00b0c/+23\u00b0c": "3.22",
      "source_page": 32,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 32,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "57 h:min",
      "source_page": 32,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "37 dB(A)",
      "column_2": "37 dB(A)",
      "source_page": 33,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 33,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "133 %",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.41",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.34",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.61",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.78 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "6.07",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.52 kW",
      "medium_temperature": "10.33 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.48",
      "medium_temperature": "1.80",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6979 kWh",
      "medium_temperature": "7890 kWh",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.23",
      "+18\u00b0c/+23\u00b0c": "6.19",
      "source_page": 33,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 33,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 33,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "9.40_kw": "3.41",
      "8.67_kw": "5.22",
      "source_page": 34,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "9.40_kw": "0.900",
      "8.67_kw": "0.900",
      "source_page": 34,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "9.40_kw": "5.89 kW",
      "8.67_kw": "5.39 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "9.40_kw": "4.89",
      "8.67_kw": "7.78",
      "source_page": 34,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "9.40_kw": "0.900",
      "8.67_kw": "0.900",
      "source_page": 34,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "9.40_kw": "2.81 kW",
      "8.67_kw": "2.48 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "9.40_kw": "5.80",
      "8.67_kw": "6.89",
      "source_page": 34,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "9.40_kw": "0.900",
      "8.67_kw": "0.900",
      "source_page": 34,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "9.40_kw": "14 W",
      "8.67_kw": "14 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "9.40_kw": "10 W",
      "8.67_kw": "10 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "9.40_kw": "14 W",
      "8.67_kw": "14 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "9.40_kw": "0 W",
      "8.67_kw": "0 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "9.40_kw": "1754 kWh",
      "8.67_kw": "1128 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model ALYA WH-A E EXPRESS 16T",
      "source_page": 35,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_wh-a_e_express_16t": "Heating + DHW + low temp",
      "source_page": 35,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_wh-a_e_express_16t": "Indoor, Outdoor",
      "source_page": 35,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_wh-a_e_express_16t": "n/a",
      "source_page": 35,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_wh-a_e_express_16t": "Yes",
      "source_page": 35,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_wh-a_e_express_16t": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 35,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_wh-a_e_express_16t": "n/a",
      "source_page": 35,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_wh-a_e_express_16t": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_wh-a_e_express_16t": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_wh-a_e_express_16t": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 35,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "108 %",
      "source_page": 35,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.60",
      "source_page": 35,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:57 h:min",
      "source_page": 35,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "35.1 W",
      "source_page": 35,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.7 \u00b0C",
      "source_page": 35,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 35,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 35,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 35,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 35,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 35,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 35,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.44",
      "+18\u00b0c/+23\u00b0c": "3.22",
      "source_page": 35,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 35,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "57 h:min",
      "source_page": 35,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "37 dB(A)",
      "column_2": "37 dB(A)",
      "source_page": 36,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 36,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "133 %",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.41",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.34",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.61",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.78 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "6.07",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.52 kW",
      "medium_temperature": "10.33 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.48",
      "medium_temperature": "1.80",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6979 kWh",
      "medium_temperature": "7890 kWh",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.23",
      "+18\u00b0c/+23\u00b0c": "6.19",
      "source_page": 36,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 36,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 36,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "9.40_kw": "3.41",
      "8.67_kw": "5.22",
      "source_page": 37,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "9.40_kw": "0.900",
      "8.67_kw": "0.900",
      "source_page": 37,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "9.40_kw": "5.89 kW",
      "8.67_kw": "5.39 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "9.40_kw": "4.89",
      "8.67_kw": "7.78",
      "source_page": 37,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "9.40_kw": "0.900",
      "8.67_kw": "0.900",
      "source_page": 37,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "9.40_kw": "2.81 kW",
      "8.67_kw": "2.48 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "9.40_kw": "5.80",
      "8.67_kw": "6.89",
      "source_page": 37,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "9.40_kw": "0.900",
      "8.67_kw": "0.900",
      "source_page": 37,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "9.40_kw": "20 W",
      "8.67_kw": "20 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "9.40_kw": "10 W",
      "8.67_kw": "10 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "9.40_kw": "20 W",
      "8.67_kw": "20 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "9.40_kw": "0 W",
      "8.67_kw": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "9.40_kw": "1754 kWh",
      "8.67_kw": "1128 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_12-16M_WH-A___ALYA_WH-A_E_EXPRESS_12-16M_Outdoor_Air_Water_2",
      "submodel_id": null
    }
  ]
}