{
  "source_pdf": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:09:56.225439",
  "total_records": 605,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype ALYA 4-6M WH-A & ALYA WH-A E EXPRESS 4-6M",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "baxi_s.p.a.": "Via Trozzetti, 20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "baxi_s.p.a.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "baxi_s.p.a.": "Bassano del Grappa (VI)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "baxi_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "baxi_s.p.a.": "ECC Eurovent Certita Certification",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "baxi_s.p.a.": "ALYA 4-6M WH-A & ALYA WH-A E EXPRESS 4-6M",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "baxi_s.p.a.": "24.03.031",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "baxi_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "baxi_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "baxi_s.p.a.": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "baxi_s.p.a.": "17.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "baxi_s.p.a.": "EN 14511: 2018 / EN 14825: 2018 / EN 12102-1: 2017 / EN\n16147: 2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "baxi_s.p.a.": "BDR Thermea France",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018 / EN 14825: 2018 / EN 12102-1: 2017 / EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "label": "16147",
      "value": "2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model ALYA 4 M H WH-A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_4_m_h_wh-a": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_4_m_h_wh-a": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_4_m_h_wh-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_4_m_h_wh-a": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_4_m_h_wh-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_4_m_h_wh-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_4_m_h_wh-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_4_m_h_wh-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_4_m_h_wh-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.25 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.76 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "1.32",
      "+18\u00b0c/+23\u00b0c": "0.84",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.50",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.52 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.38",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.88 kW",
      "column_2": "3.89 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.19",
      "column_2": "2.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.06 kW",
      "column_2": "2.38 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.78",
      "column_2": "3.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.94 kW",
      "column_2": "1.56 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.40",
      "column_2": "4.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.48 kW",
      "column_2": "1.32 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.05",
      "column_2": "5.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.88 kW",
      "column_2": "3.89 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.19",
      "column_2": "2.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.42 kW",
      "column_2": "3.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.86",
      "column_2": "1.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.11 kW",
      "column_2": "0.98 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2326 kWh",
      "column_2": "2686 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.76 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.44",
      "+18\u00b0c/+23\u00b0c": "8.25",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.76 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.50",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.44 kW",
      "+18\u00b0c/+23\u00b0c": "3.38 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.55",
      "+18\u00b0c/+23\u00b0c": "7.30",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.19 kW",
      "+18\u00b0c/+23\u00b0c": "2.09 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.12",
      "+18\u00b0c/+23\u00b0c": "8.95",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95 kW",
      "+18\u00b0c/+23\u00b0c": "1.16 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.29",
      "+18\u00b0c/+23\u00b0c": "13.20",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.11 kW 0.98 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "643 kWh",
      "column_2": "337 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model ALYA 4M E WH-A",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_4m_e_wh-a": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_4m_e_wh-a": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_4m_e_wh-a": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_4m_e_wh-a": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_4m_e_wh-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_4m_e_wh-a": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_4m_e_wh-a": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_4m_e_wh-a": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_4m_e_wh-a": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.25 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.95",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.76 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "1.32",
      "+18\u00b0c/+23\u00b0c": "0.84",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.50",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "132 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.52 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.38",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.88 kW",
      "column_2": "3.89 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.19",
      "column_2": "2.17",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.06 kW",
      "column_2": "2.38 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.78",
      "column_2": "3.30",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.94 kW",
      "column_2": "1.56 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.40",
      "column_2": "4.41",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.48 kW",
      "column_2": "1.32 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.05",
      "column_2": "5.66",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.88 kW",
      "column_2": "3.89 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.19",
      "column_2": "2.17",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.42 kW",
      "column_2": "3.42 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.86",
      "column_2": "1.91",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.11 kW",
      "column_2": "0.98 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2326 kWh",
      "column_2": "2686 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.76 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.44",
      "+18\u00b0c/+23\u00b0c": "8.25",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.76 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.50",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.44 kW",
      "+18\u00b0c/+23\u00b0c": "3.38 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.55",
      "+18\u00b0c/+23\u00b0c": "7.30",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.19 kW",
      "+18\u00b0c/+23\u00b0c": "2.09 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.12",
      "+18\u00b0c/+23\u00b0c": "8.95",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95 kW",
      "+18\u00b0c/+23\u00b0c": "1.16 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.29",
      "+18\u00b0c/+23\u00b0c": "13.20",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.11 kW 0.98 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "643 kWh",
      "column_2": "337 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model ALYA 6M E WH-A",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_6m_e_wh-a": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_6m_e_wh-a": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_6m_e_wh-a": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_6m_e_wh-a": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_6m_e_wh-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_6m_e_wh-a": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_6m_e_wh-a": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_6m_e_wh-a": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_6m_e_wh-a": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.00",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "7.18 kW",
      "+18\u00b0c/+23\u00b0c": "6.70 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "2.39",
      "+18\u00b0c/+23\u00b0c": "1.35",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.01",
      "+18\u00b0c/+23\u00b0c": "4.95",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "138 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.82 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.52",
      "source_page": 8,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "6.03 kW",
      "column_2": "5.05 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.09",
      "column_2": "2.17",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.88 kW",
      "column_2": "3.12 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.85",
      "column_2": "3.51",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.40 kW",
      "column_2": "2.09 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.63",
      "column_2": "4.54",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.39 kW",
      "column_2": "1.28 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.83",
      "column_2": "5.59",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.03 kW",
      "column_2": "5.05 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.09",
      "column_2": "2.17",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.36 kW",
      "column_2": "4.52 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.76",
      "column_2": "1.91",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.45 kW",
      "column_2": "1.18 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2846 kWh",
      "column_2": "3341 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.18 kW",
      "+18\u00b0c/+23\u00b0c": "6.70 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.75",
      "+18\u00b0c/+23\u00b0c": "8.44",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18 kW",
      "+18\u00b0c/+23\u00b0c": "6.70 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.01",
      "+18\u00b0c/+23\u00b0c": "4.95",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.21 kW",
      "+18\u00b0c/+23\u00b0c": "4.93 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.47",
      "+18\u00b0c/+23\u00b0c": "7.22",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.42 kW",
      "+18\u00b0c/+23\u00b0c": "3.51 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.21",
      "+18\u00b0c/+23\u00b0c": "9.45",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.51 kW",
      "+18\u00b0c/+23\u00b0c": "1.43 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.68",
      "+18\u00b0c/+23\u00b0c": "12.89",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.45 kW 1.18 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "907 kWh",
      "column_2": "477 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model ALYA 6M H WH-A",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_6m_h_wh-a": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_6m_h_wh-a": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_6m_h_wh-a": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_6m_h_wh-a": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_6m_h_wh-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_6m_h_wh-a": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_6m_h_wh-a": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_6m_h_wh-a": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_6m_h_wh-a": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "n/a": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.00",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "7.18 kW",
      "+18\u00b0c/+23\u00b0c": "6.70 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "2.39",
      "+18\u00b0c/+23\u00b0c": "1.35",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.01",
      "+18\u00b0c/+23\u00b0c": "4.95",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "138 %",
      "source_page": 11,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.82 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 11,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.52",
      "source_page": 11,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "6.03 kW",
      "column_2": "5.05 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.09",
      "column_2": "2.17",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.88 kW",
      "column_2": "3.12 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.85",
      "column_2": "3.51",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.40 kW",
      "column_2": "2.09 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.63",
      "column_2": "4.54",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.39 kW",
      "column_2": "1.28 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.83",
      "column_2": "5.59",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.03 kW",
      "column_2": "5.05 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.09",
      "column_2": "2.17",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.36 kW",
      "column_2": "4.52 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.76",
      "column_2": "1.91",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.45 kW",
      "column_2": "1.18 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2846 kWh",
      "column_2": "3341 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.18 kW",
      "+18\u00b0c/+23\u00b0c": "6.70 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.75",
      "+18\u00b0c/+23\u00b0c": "8.44",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18 kW",
      "+18\u00b0c/+23\u00b0c": "6.70 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.01",
      "+18\u00b0c/+23\u00b0c": "4.95",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.21 kW",
      "+18\u00b0c/+23\u00b0c": "4.93 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.47",
      "+18\u00b0c/+23\u00b0c": "7.22",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.42 kW",
      "+18\u00b0c/+23\u00b0c": "3.51 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.21",
      "+18\u00b0c/+23\u00b0c": "9.45",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.51 kW",
      "+18\u00b0c/+23\u00b0c": "1.43 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.68",
      "+18\u00b0c/+23\u00b0c": "12.89",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.45 kW 1.18 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "907 kWh",
      "column_2": "477 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model ALYA WH-A E EXPRESS 4M",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_wh-a_e_express_4m": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_wh-a_e_express_4m": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_wh-a_e_express_4m": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_wh-a_e_express_4m": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_wh-a_e_express_4m": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_wh-a_e_express_4m": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_wh-a_e_express_4m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_wh-a_e_express_4m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_wh-a_e_express_4m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "135 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.25",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:30 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "27.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.0 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.25 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.95",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.76 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "1.32",
      "+18\u00b0c/+23\u00b0c": "0.84",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.50",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "33 dB(A)",
      "column_2": "33 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "52 dB(A)",
      "column_2": "52 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "132 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.52 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.38",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.88 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.30",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.94 kW",
      "medium_temperature": "1.56 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "4.41",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.48 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.05",
      "medium_temperature": "5.66",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.88 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.42 kW",
      "medium_temperature": "3.42 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "1.91",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.11 kW",
      "medium_temperature": "0.98 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2326 kWh",
      "medium_temperature": "2686 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.76 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.44",
      "+18\u00b0c/+23\u00b0c": "8.25",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.76 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.50",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.11 kW 0.98 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "3.44_kw": "4.55",
      "3.38_kw": "7.30",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "3.44_kw": "0.900",
      "3.38_kw": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "3.44_kw": "2.19 kW",
      "3.38_kw": "2.09 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "3.44_kw": "5.12",
      "3.38_kw": "8.95",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.44_kw": "0.900",
      "3.38_kw": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.44_kw": "0.95 kW",
      "3.38_kw": "1.16 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "3.44_kw": "4.29",
      "3.38_kw": "13.20",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.44_kw": "0.900",
      "3.38_kw": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "3.44_kw": "14 W",
      "3.38_kw": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "3.44_kw": "10 W",
      "3.38_kw": "10 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "3.44_kw": "14 W",
      "3.38_kw": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "3.44_kw": "0 W",
      "3.38_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "3.44_kw": "643 kWh",
      "3.38_kw": "337 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model ALYA WH-A E EXPRESS 6M",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_wh-a_e_express_6m": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_wh-a_e_express_6m": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_wh-a_e_express_6m": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_wh-a_e_express_6m": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_wh-a_e_express_6m": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_wh-a_e_express_6m": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_wh-a_e_express_6m": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_wh-a_e_express_6m": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_wh-a_e_express_6m": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "135 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.25",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:30 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "27.0 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.0 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.00",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "7.18 kW",
      "+18\u00b0c/+23\u00b0c": "6.70 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "2.39",
      "+18\u00b0c/+23\u00b0c": "1.35",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.01",
      "+18\u00b0c/+23\u00b0c": "4.95",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "33 dB(A)",
      "column_2": "33 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "52 dB(A)",
      "column_2": "52 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "138 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.82 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.52",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.17",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.12 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.85",
      "medium_temperature": "3.51",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "4.54",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.39 kW",
      "medium_temperature": "1.28 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.83",
      "medium_temperature": "5.59",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.09",
      "medium_temperature": "2.17",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.36 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.76",
      "medium_temperature": "1.91",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.45 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2846 kWh",
      "medium_temperature": "3341 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.18 kW",
      "+18\u00b0c/+23\u00b0c": "6.70 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.75",
      "+18\u00b0c/+23\u00b0c": "8.44",
      "source_page": 18,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18 kW",
      "+18\u00b0c/+23\u00b0c": "6.70 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.01",
      "+18\u00b0c/+23\u00b0c": "4.95",
      "source_page": 18,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.45 kW 1.18 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "5.21_kw": "4.47",
      "4.93_kw": "7.22",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "5.21_kw": "0.900",
      "4.93_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "5.21_kw": "3.42 kW",
      "4.93_kw": "3.51 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "5.21_kw": "5.21",
      "4.93_kw": "9.45",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "5.21_kw": "0.900",
      "4.93_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "5.21_kw": "1.51 kW",
      "4.93_kw": "1.43 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "5.21_kw": "5.68",
      "4.93_kw": "12.89",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "5.21_kw": "0.900",
      "4.93_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "5.21_kw": "14 W",
      "4.93_kw": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "5.21_kw": "10 W",
      "4.93_kw": "10 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "5.21_kw": "14 W",
      "4.93_kw": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "5.21_kw": "0 W",
      "4.93_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "5.21_kw": "907 kWh",
      "4.93_kw": "477 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_4-6M_WH-A___ALYA_WH-A_E_EXPRESS_4-6M_Outdoor_Air_Water_4",
      "submodel_id": null
    }
  ]
}