{
  "source_pdf": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:10:12.190736",
  "total_records": 433,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype ALYA 8-10 FS-A",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "baxi_s.p.a.": "Via Trozzetti, 20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "baxi_s.p.a.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "baxi_s.p.a.": "Bassano del Grappa (VI)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "baxi_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "baxi_s.p.a.": "ECC Eurovent Certita Certification",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "baxi_s.p.a.": "ALYA 8-10 FS-A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "baxi_s.p.a.": "24.03.032",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "baxi_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "baxi_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "baxi_s.p.a.": "1.65 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "baxi_s.p.a.": "25.03.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "baxi_s.p.a.": "EN 14511: 2018 / EN 14825: 2018 / EN 16147: 2017 / EN\n12102-1: 2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "baxi_s.p.a.": "BDR Thermea France",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018 / EN 14825: 2018 / EN 16147: 2017 / EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9"
    },
    {
      "label": "12102-1",
      "value": "2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ALYA 10M E FS-A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_10m_e_fs-a": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_10m_e_fs-a": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_10m_e_fs-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_10m_e_fs-a": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_10m_e_fs-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_10m_e_fs-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_10m_e_fs-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_10m_e_fs-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_10m_e_fs-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.08",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "27.6 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.00 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "8.70 kW",
      "+18\u00b0c/+23\u00b0c": "10.24 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "2.69",
      "+18\u00b0c/+23\u00b0c": "2.17",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "4.71",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "39 dB(A)",
      "column_2": "39 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "137 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.17 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.49",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.11 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.42",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.32 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.08",
      "medium_temperature": "4.52",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.65 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.58",
      "medium_temperature": "5.68",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.11 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.40 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.96",
      "medium_temperature": "1.83",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.76 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3646 kWh",
      "medium_temperature": "4538 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.70 kW",
      "+18\u00b0c/+23\u00b0c": "10.24 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "7.78",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.70 kW",
      "+18\u00b0c/+23\u00b0c": "10.24 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "4.71",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.76 kW 2.28 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "6.46_kw": "4.38",
      "7.98_kw": "6.58",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "6.46_kw": "0.900",
      "7.98_kw": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "6.46_kw": "3.90 kW",
      "7.98_kw": "4.54 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "6.46_kw": "5.51",
      "7.98_kw": "8.27",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "6.46_kw": "0.900",
      "7.98_kw": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "6.46_kw": "1.90 kW",
      "7.98_kw": "2.13 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "6.46_kw": "5.96",
      "7.98_kw": "11.65",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "6.46_kw": "0.900",
      "7.98_kw": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "6.46_kw": "14 W",
      "7.98_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "6.46_kw": "10 W",
      "7.98_kw": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "6.46_kw": "14 W",
      "7.98_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "6.46_kw": "0 W",
      "7.98_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "6.46_kw": "1058 kWh",
      "7.98_kw": "790 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ALYA 10M H FS-A",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_10m_h_fs-a": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_10m_h_fs-a": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_10m_h_fs-a": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_10m_h_fs-a": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_10m_h_fs-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_10m_h_fs-a": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_10m_h_fs-a": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_10m_h_fs-a": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_10m_h_fs-a": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.08",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "27.6 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.00 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.10",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "8.70 kW",
      "+18\u00b0c/+23\u00b0c": "10.24 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "2.69",
      "+18\u00b0c/+23\u00b0c": "2.17",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "4.71",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "39 dB(A)",
      "column_2": "39 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "137 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.17 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.49",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.11 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.42",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.32 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.08",
      "medium_temperature": "4.52",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.65 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.58",
      "medium_temperature": "5.68",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.11 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.40 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.96",
      "medium_temperature": "1.83",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.76 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3646 kWh",
      "medium_temperature": "4538 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.70 kW",
      "+18\u00b0c/+23\u00b0c": "10.24 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "7.78",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.70 kW",
      "+18\u00b0c/+23\u00b0c": "10.24 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "4.71",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.76 kW 2.28 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "6.46_kw": "4.38",
      "7.98_kw": "6.58",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "6.46_kw": "0.900",
      "7.98_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "6.46_kw": "3.90 kW",
      "7.98_kw": "4.54 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "6.46_kw": "5.51",
      "7.98_kw": "8.27",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "6.46_kw": "0.900",
      "7.98_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "6.46_kw": "1.90 kW",
      "7.98_kw": "2.13 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "6.46_kw": "5.96",
      "7.98_kw": "11.65",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "6.46_kw": "0.900",
      "7.98_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "6.46_kw": "14 W",
      "7.98_kw": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "6.46_kw": "10 W",
      "7.98_kw": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "6.46_kw": "14 W",
      "7.98_kw": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "6.46_kw": "0 W",
      "7.98_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "6.46_kw": "1058 kWh",
      "7.98_kw": "790 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ALYA 8M E FS-A",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_8m_e_fs-a": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_8m_e_fs-a": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_8m_e_fs-a": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_8m_e_fs-a": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_8m_e_fs-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_8m_e_fs-a": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_8m_e_fs-a": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_8m_e_fs-a": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_8m_e_fs-a": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.08",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "27.6 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "2.36 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "3.18",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "7.33 kW",
      "+18\u00b0c/+23\u00b0c": "8.47 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "2.17",
      "+18\u00b0c/+23\u00b0c": "1.66",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.38",
      "+18\u00b0c/+23\u00b0c": "5.11",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "37 dB(A)",
      "column_2": "37 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "132 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.12 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.21",
      "medium_temperature": "3.36",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.19 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.65 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.30",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.82",
      "medium_temperature": "4.34",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.63 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "5.33",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.19 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.45 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04",
      "medium_temperature": "1.84",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.68 kW",
      "medium_temperature": "1.69 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3219 kWh",
      "medium_temperature": "4053 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.33 kW",
      "+18\u00b0c/+23\u00b0c": "8.47 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.85",
      "+18\u00b0c/+23\u00b0c": "8.07",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.33 kW",
      "+18\u00b0c/+23\u00b0c": "8.47 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.38",
      "+18\u00b0c/+23\u00b0c": "5.11",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.68 kW 1.69 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "5.56_kw": "4.53",
      "6.68_kw": "7.14",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "5.56_kw": "0.900",
      "6.68_kw": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "5.56_kw": "3.63 kW",
      "6.68_kw": "4.21 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "5.56_kw": "5.37",
      "6.68_kw": "8.53",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "5.56_kw": "0.900",
      "6.68_kw": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "5.56_kw": "1.56 kW",
      "6.68_kw": "1.70 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "5.56_kw": "5.56",
      "6.68_kw": "11.68",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "5.56_kw": "0.900",
      "6.68_kw": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "5.56_kw": "14 W",
      "6.68_kw": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "5.56_kw": "10 W",
      "6.68_kw": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "5.56_kw": "14 W",
      "6.68_kw": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "5.56_kw": "0 W",
      "6.68_kw": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "5.56_kw": "906 kWh",
      "6.68_kw": "630 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ALYA 8M H FS-A",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alya_8m_h_fs-a": "Heating + DHW + low temp",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alya_8m_h_fs-a": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alya_8m_h_fs-a": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alya_8m_h_fs-a": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alya_8m_h_fs-a": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alya_8m_h_fs-a": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_8m_h_fs-a": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alya_8m_h_fs-a": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alya_8m_h_fs-a": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.08",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "27.6 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "2.36 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "3.18",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "7.33 kW",
      "+18\u00b0c/+23\u00b0c": "8.47 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "2.17",
      "+18\u00b0c/+23\u00b0c": "1.66",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.38",
      "+18\u00b0c/+23\u00b0c": "5.11",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 11,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "37 dB(A)",
      "column_2": "37 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "132 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.12 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.21",
      "medium_temperature": "3.36",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.19 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.65 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.30",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.82",
      "medium_temperature": "4.34",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.63 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "5.33",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.19 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.45 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04",
      "medium_temperature": "1.84",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.68 kW",
      "medium_temperature": "1.69 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3219 kWh",
      "medium_temperature": "4053 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.33 kW",
      "+18\u00b0c/+23\u00b0c": "8.47 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.85",
      "+18\u00b0c/+23\u00b0c": "8.07",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.33 kW",
      "+18\u00b0c/+23\u00b0c": "8.47 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.38",
      "+18\u00b0c/+23\u00b0c": "5.11",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.68 kW 1.69 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "5.56_kw": "4.53",
      "6.68_kw": "7.14",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "5.56_kw": "0.900",
      "6.68_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "5.56_kw": "3.63 kW",
      "6.68_kw": "4.21 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "5.56_kw": "5.37",
      "6.68_kw": "8.53",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "5.56_kw": "0.900",
      "6.68_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "5.56_kw": "1.56 kW",
      "6.68_kw": "1.70 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "5.56_kw": "5.56",
      "6.68_kw": "11.68",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "5.56_kw": "0.900",
      "6.68_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "5.56_kw": "14 W",
      "6.68_kw": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "5.56_kw": "10 W",
      "6.68_kw": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "5.56_kw": "14 W",
      "6.68_kw": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "5.56_kw": "0 W",
      "6.68_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "5.56_kw": "906 kWh",
      "6.68_kw": "630 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__ALYA_8-10_FS-A_Outdoor_Air_Water_9",
      "submodel_id": null
    }
  ]
}