{
  "source_pdf": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24.pdf",
  "extraction_timestamp": "2025-11-17T15:10:24.620706",
  "total_records": 200,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Subtype BAXI AURIGA HP+ 30",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "baxi_s.p.a.": "Via Trozzetti, 20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "baxi_s.p.a.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "baxi_s.p.a.": "Bassano del Grappa (VI)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "baxi_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "baxi_s.p.a.": "Kiwa Nederland B.V.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "baxi_s.p.a.": "BAXI AURIGA HP+ 30",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "baxi_s.p.a.": "007-DO0174",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "baxi_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "baxi_s.p.a.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "baxi_s.p.a.": "4.75 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "baxi_s.p.a.": "10.04.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "baxi_s.p.a.": "European KEYMARK Scheme for Heat Pumps (v12)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AURIGA HP+ 30T",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "auriga_hp+_30t": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "auriga_hp+_30t": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "auriga_hp+_30t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "auriga_hp+_30t": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "auriga_hp+_30t": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "auriga_hp+_30t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "auriga_hp+_30t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "auriga_hp+_30t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "auriga_hp+_30t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "30.00 kW",
      "medium_temperature": "30.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "6.52 kW",
      "medium_temperature": "10.07 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.98",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "7.56 kW",
      "+18\u00b0c/+23\u00b0c": "6.98 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "23.30",
      "+18\u00b0c/+23\u00b0c": "30.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.08",
      "+18\u00b0c/+23\u00b0c": "4.30",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "155 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "30.00 kW",
      "medium_temperature": "30.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.17",
      "medium_temperature": "3.96",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "26.41_kw": "2.97",
      "26.54_kw": "2.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "26.41_kw": "0.900",
      "26.54_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "26.41_kw": "16.15 kW",
      "26.54_kw": "16.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "26.41_kw": "5.21",
      "26.54_kw": "3.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "26.41_kw": "0.900",
      "26.54_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "26.41_kw": "10.38 kW",
      "26.54_kw": "10.39 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "26.41_kw": "7.15",
      "26.54_kw": "5.45",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "26.41_kw": "0.900",
      "26.54_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "26.41_kw": "8.17 kW",
      "26.54_kw": "8.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "26.41_kw": "8.01",
      "26.54_kw": "7.65",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "26.41_kw": "0.900",
      "26.54_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "26.41_kw": "26.41 kW",
      "26.54_kw": "26.54 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "26.41_kw": "2.97",
      "26.54_kw": "2.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "26.41_kw": "25.31 kW",
      "26.54_kw": "25.07 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "26.41_kw": "2.71",
      "26.54_kw": "1.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "26.41_kw": "0.900",
      "26.54_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "26.41_kw": "35 \u00b0C",
      "26.54_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "26.41_kw": "135 W",
      "26.54_kw": "135 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "26.41_kw": "200 W",
      "26.54_kw": "175 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "26.41_kw": "135 W",
      "26.54_kw": "135 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "26.41_kw": "90 W",
      "26.54_kw": "90 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "26.41_kw": "Electricity",
      "26.54_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "26.41_kw": "4.69 kW",
      "26.54_kw": "4.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "26.41_kw": "3390 kWh",
      "26.54_kw": "3149 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "26.41_kw": "",
      "26.54_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "26.41_kw": "",
      "26.54_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Cooling",
      "26.41_kw": "",
      "26.54_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "23.30 kW",
      "+18\u00b0c/+23\u00b0c": "30.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.55",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "23.30 kW",
      "+18\u00b0c/+23\u00b0c": "30.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.08",
      "+18\u00b0c/+23\u00b0c": "4.30",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "17.68 kW",
      "+18\u00b0c/+23\u00b0c": "22.11 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.15",
      "+18\u00b0c/+23\u00b0c": "5.17",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.37 kW",
      "+18\u00b0c/+23\u00b0c": "14.21 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.62",
      "+18\u00b0c/+23\u00b0c": "6.63",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.78 kW",
      "+18\u00b0c/+23\u00b0c": "7.90 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.80",
      "+18\u00b0c/+23\u00b0c": "7.20",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "20 W",
      "+18\u00b0c/+23\u00b0c": "300 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.69 kW 4.93 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24"
    },
    {
      "column_0": "PTO",
      "column_1": "166 W",
      "column_2": "166 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "3075 kWh",
      "column_2": "3390 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AURIGA HP+/TX 30T",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "auriga_hp+/tx_30t": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "auriga_hp+/tx_30t": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "auriga_hp+/tx_30t": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "auriga_hp+/tx_30t": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "auriga_hp+/tx_30t": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "auriga_hp+/tx_30t": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "auriga_hp+/tx_30t": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "auriga_hp+/tx_30t": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "auriga_hp+/tx_30t": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "n/a": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "30.00 kW",
      "medium_temperature": "30.00 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "6.52 kW",
      "medium_temperature": "10.07 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.98",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "7.56 kW",
      "+18\u00b0c/+23\u00b0c": "6.98 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "23.30",
      "+18\u00b0c/+23\u00b0c": "30.00",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.08",
      "+18\u00b0c/+23\u00b0c": "4.30",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "155 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "30.00 kW",
      "medium_temperature": "30.00 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.17",
      "medium_temperature": "3.96",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "26.41_kw": "2.97",
      "26.54_kw": "2.17",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "26.41_kw": "0.900",
      "26.54_kw": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "26.41_kw": "16.15 kW",
      "26.54_kw": "16.25 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "26.41_kw": "5.21",
      "26.54_kw": "3.93",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "26.41_kw": "0.900",
      "26.54_kw": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "26.41_kw": "10.38 kW",
      "26.54_kw": "10.39 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "26.41_kw": "7.15",
      "26.54_kw": "5.45",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "26.41_kw": "0.900",
      "26.54_kw": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "26.41_kw": "8.17 kW",
      "26.54_kw": "8.30 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "26.41_kw": "8.01",
      "26.54_kw": "7.65",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "26.41_kw": "0.900",
      "26.54_kw": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "26.41_kw": "26.41 kW",
      "26.54_kw": "26.54 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "26.41_kw": "2.97",
      "26.54_kw": "2.17",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "26.41_kw": "25.31 kW",
      "26.54_kw": "25.07 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "26.41_kw": "2.71",
      "26.54_kw": "1.96",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "26.41_kw": "0.900",
      "26.54_kw": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "26.41_kw": "35 \u00b0C",
      "26.54_kw": "55 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "26.41_kw": "135 W",
      "26.54_kw": "135 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "26.41_kw": "200 W",
      "26.54_kw": "175 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "26.41_kw": "135 W",
      "26.54_kw": "135 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "26.41_kw": "90 W",
      "26.54_kw": "90 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "26.41_kw": "Electricity",
      "26.54_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "26.41_kw": "4.69 kW",
      "26.54_kw": "4.93 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "26.41_kw": "3390 kWh",
      "26.54_kw": "3149 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "26.41_kw": "",
      "26.54_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "26.41_kw": "",
      "26.54_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Cooling",
      "26.41_kw": "",
      "26.54_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "23.30 kW",
      "+18\u00b0c/+23\u00b0c": "30.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.55",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "23.30 kW",
      "+18\u00b0c/+23\u00b0c": "30.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.08",
      "+18\u00b0c/+23\u00b0c": "4.30",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "17.68 kW",
      "+18\u00b0c/+23\u00b0c": "22.11 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.15",
      "+18\u00b0c/+23\u00b0c": "5.17",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.37 kW",
      "+18\u00b0c/+23\u00b0c": "14.21 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.62",
      "+18\u00b0c/+23\u00b0c": "6.63",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.78 kW",
      "+18\u00b0c/+23\u00b0c": "7.90 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.80",
      "+18\u00b0c/+23\u00b0c": "7.20",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "20 W",
      "+18\u00b0c/+23\u00b0c": "300 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.69 kW 4.93 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24"
    },
    {
      "column_0": "PTO",
      "column_1": "166 W",
      "column_2": "166 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "3075 kWh",
      "column_2": "3390 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__BAXI_AURIGA_HP__30_Outdoor_Air_Water_24",
      "submodel_id": null
    }
  ]
}