{
  "source_pdf": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26.pdf",
  "extraction_timestamp": "2025-11-17T15:10:25.574130",
  "total_records": 142,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Subtype Luna Hybrid 8-10",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "baxi_s.p.a.": "Via Trozzetti, 20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "baxi_s.p.a.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "baxi_s.p.a.": "Bassano del Grappa (VI)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "baxi_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "baxi_s.p.a.": "Kiwa Nederland B.V.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "baxi_s.p.a.": "Luna Hybrid 8-10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "baxi_s.p.a.": "007-DP0199",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "baxi_s.p.a.": "Hybrid Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "baxi_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "baxi_s.p.a.": "1.65 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "baxi_s.p.a.": "17.02.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "baxi_s.p.a.": "European KEYMARK Scheme for Heat Pumps (v13)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Luna Hybrid 28 Alya 8",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "luna_hybrid_28_alya_8": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "luna_hybrid_28_alya_8": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "luna_hybrid_28_alya_8": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "luna_hybrid_28_alya_8": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "luna_hybrid_28_alya_8": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "luna_hybrid_28_alya_8": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "luna_hybrid_28_alya_8": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "luna_hybrid_28_alya_8": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Hybrid Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.46 kW",
      "medium_temperature": "6.96 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.65 kW",
      "medium_temperature": "2.37 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.14",
      "medium_temperature": "2.94",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "129 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.68 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.79 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.04",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.998",
      "medium_temperature": "0.998",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.41 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.53": "0.990",
      "4.35": "0.991",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.53": "1.71 kW",
      "4.35": "1.58 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.53": "8.80",
      "4.35": "5.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.53": "0.979",
      "4.35": "0.981",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.53": "6.79 kW",
      "4.35": "5.55 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.53": "3.03",
      "4.35": "2.04",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.53": "7.63 kW",
      "4.35": "6.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.53": "2.33",
      "4.35": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.53": "65 \u00b0C",
      "4.35": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.53": "15 W",
      "4.35": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.53": "5 W",
      "4.35": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.53": "15 W",
      "4.35": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.53": "0 W",
      "4.35": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.53": "Gas",
      "4.35": "Gas",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.53": "0.05 kW",
      "4.35": "0.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.53": "3237 kWh",
      "4.35": "3931 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.05 kW 0.23 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Luna Hybrid 28 Alya 10",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "luna_hybrid_28_alya_10": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "luna_hybrid_28_alya_10": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "luna_hybrid_28_alya_10": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "luna_hybrid_28_alya_10": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "luna_hybrid_28_alya_10": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "luna_hybrid_28_alya_10": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "luna_hybrid_28_alya_10": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "luna_hybrid_28_alya_10": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Hybrid Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.79 kW",
      "medium_temperature": "9.17 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.01 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "3.00",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "131 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.36 kW",
      "medium_temperature": "7.12 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.35",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "2.04",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.998",
      "medium_temperature": "0.998",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.49 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.29",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.72": "0.990",
      "4.40": "0.991",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.72": "1.69 kW",
      "4.40": "1.71 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.72": "8.65",
      "4.40": "5.86",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.72": "0.979",
      "4.40": "0.981",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.72": "7.40 kW",
      "4.40": "6.38 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.72": "2.90",
      "4.40": "2.04",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.72": "8.36 kW",
      "4.40": "7.12 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.72": "2.32",
      "4.40": "2.15",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.72": "65 \u00b0C",
      "4.40": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.72": "15 W",
      "4.40": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.72": "5 W",
      "4.40": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.72": "15 W",
      "4.40": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.72": "0 W",
      "4.40": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.72": "Gas",
      "4.40": "Gas",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.72": "0.00 kW",
      "4.40": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.72": "3570 kWh",
      "4.40": "4447 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 5,
      "source_table": null,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "BAXI_S_p_A__Luna_Hybrid_8-10_Hybrid_Air_Water_26"
    }
  ]
}