{
  "source_pdf": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:10:28.280631",
  "total_records": 141,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype CHAPPEE MONO AWHP 11",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bdr_thermea_fr_(chappee)": "57 rue de la Gare",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bdr_thermea_fr_(chappee)": "67580",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bdr_thermea_fr_(chappee)": "Mertzwiller",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bdr_thermea_fr_(chappee)": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bdr_thermea_fr_(chappee)": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bdr_thermea_fr_(chappee)": "CHAPPEE MONO AWHP 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bdr_thermea_fr_(chappee)": "037-0043-20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bdr_thermea_fr_(chappee)": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bdr_thermea_fr_(chappee)": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bdr_thermea_fr_(chappee)": "3.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bdr_thermea_fr_(chappee)": "30.01.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bdr_thermea_fr_(chappee)": "HP Keymark scheme rules rev. no. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "bdr_thermea_fr_(chappee)": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model MONO AWHP 11 MR",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mono_awhp_11_mr": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mono_awhp_11_mr": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mono_awhp_11_mr": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mono_awhp_11_mr": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mono_awhp_11_mr": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mono_awhp_11_mr": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mono_awhp_11_mr": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mono_awhp_11_mr": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.20 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.47 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.70",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.44",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "1.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.991",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.86",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.984",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "4.30_kw": "7.66",
      "4.10_kw": "6.35",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.30_kw": "0.973",
      "4.10_kw": "0.977",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "4.30_kw": "8.90 kW",
      "4.10_kw": "9.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "4.30_kw": "3.17",
      "4.10_kw": "1.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.30_kw": "8.35 kW",
      "4.10_kw": "8.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.30_kw": "2.76",
      "4.10_kw": "1.87",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.30_kw": "0.970",
      "4.10_kw": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "4.30_kw": "60 \u00b0C",
      "4.10_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "4.30_kw": "15 W",
      "4.10_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "4.30_kw": "15 W",
      "4.10_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "4.30_kw": "15 W",
      "4.10_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "4.30_kw": "0 W",
      "4.10_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.30_kw": "Electricity",
      "4.10_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "4.30_kw": "1.65 kW",
      "4.10_kw": "1.58 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "4.30_kw": "4681 kWh",
      "4.10_kw": "5998 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.65 kW 1.58 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model MONO AWHP 11 TR",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mono_awhp_11_tr": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mono_awhp_11_tr": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mono_awhp_11_tr": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mono_awhp_11_tr": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mono_awhp_11_tr": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mono_awhp_11_tr": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mono_awhp_11_tr": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mono_awhp_11_tr": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.20 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.47 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.70",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "134 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.40",
      "medium_temperature": "3.44",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "1.99",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.29",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.983",
      "medium_temperature": "0.987",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.88",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.977",
      "source_page": 4,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "4.30_kw": "7.66",
      "4.10_kw": "6.35",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.30_kw": "0.961",
      "4.10_kw": "0.966",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "4.30_kw": "8.90 kW",
      "4.10_kw": "9.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "4.30_kw": "3.17",
      "4.10_kw": "1.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.30_kw": "8.35 kW",
      "4.10_kw": "8.42 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.30_kw": "2.76",
      "4.10_kw": "1.87",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.30_kw": "0.950",
      "4.10_kw": "0.960",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "4.30_kw": "60 \u00b0C",
      "4.10_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "4.30_kw": "22 W",
      "4.10_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "4.30_kw": "22 W",
      "4.10_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "4.30_kw": "22 W",
      "4.10_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "4.30_kw": "0 W",
      "4.10_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.30_kw": "Electricity",
      "4.10_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "4.30_kw": "1.65 kW",
      "4.10_kw": "1.58 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "4.30_kw": "4693 kWh",
      "4.10_kw": "6012 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.65 kW 1.58 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__CHAPPEE__CHAPPEE_MONO_AWHP_11_Outdoor_Air_Water_7"
    }
  ]
}