{
  "source_pdf": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:10:49.879931",
  "total_records": 776,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype ALEZIO S R32 12-16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bdr_thermea_fr_(de_dietrich)": "57 rue de la Gare",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bdr_thermea_fr_(de_dietrich)": "67580",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bdr_thermea_fr_(de_dietrich)": "Mertzwiller",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bdr_thermea_fr_(de_dietrich)": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bdr_thermea_fr_(de_dietrich)": "ECC Eurovent Certita Certification",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bdr_thermea_fr_(de_dietrich)": "ALEZIO S R32 12-16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bdr_thermea_fr_(de_dietrich)": "24.07.001",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bdr_thermea_fr_(de_dietrich)": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bdr_thermea_fr_(de_dietrich)": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bdr_thermea_fr_(de_dietrich)": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bdr_thermea_fr_(de_dietrich)": "05.07.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bdr_thermea_fr_(de_dietrich)": "EN 14511: 2018 / EN 14825: 2018 / EN 12102-1: 2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "bdr_thermea_fr_(de_dietrich)": "BDR Thermea France",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018 / EN 14825: 2018 / EN 12102-1: 2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ALEZIO S R32 12 MR/E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alezio_s_r32_12_mr/e": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alezio_s_r32_12_mr/e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alezio_s_r32_12_mr/e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alezio_s_r32_12_mr/e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alezio_s_r32_12_mr/e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alezio_s_r32_12_mr/e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_12_mr/e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_12_mr/e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alezio_s_r32_12_mr/e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.19",
      "+18\u00b0c/+23\u00b0c": "2.92",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.46",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.48 kW",
      "column_2": "6.52 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.44 kW",
      "column_2": "4.36 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.00",
      "column_2": "4.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.74 kW",
      "column_2": "3.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.47",
      "column_2": "6.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.75 kW",
      "column_2": "9.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.77",
      "column_2": "1.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.26 kW",
      "column_2": "2.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5482 kWh",
      "column_2": "6919 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.09",
      "+18\u00b0c/+23\u00b0c": "6.66",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.78 kW",
      "+18\u00b0c/+23\u00b0c": "7.88 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17 kW",
      "+18\u00b0c/+23\u00b0c": "5.20 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.57",
      "+18\u00b0c/+23\u00b0c": "7.93",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.24 kW",
      "+18\u00b0c/+23\u00b0c": "3.03 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "9.28",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1548 kWh",
      "column_2": "971 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ALEZIO S R32 16 MR/E",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alezio_s_r32_16_mr/e": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alezio_s_r32_16_mr/e": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alezio_s_r32_16_mr/e": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alezio_s_r32_16_mr/e": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alezio_s_r32_16_mr/e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alezio_s_r32_16_mr/e": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_16_mr/e": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_16_mr/e": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alezio_s_r32_16_mr/e": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.44",
      "+18\u00b0c/+23\u00b0c": "3.22",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "133 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.41",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.20 kW",
      "column_2": "7.18 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.34",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.70 kW",
      "column_2": "4.56 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.20",
      "column_2": "4.61",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.78 kW",
      "column_2": "3.32 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.51",
      "column_2": "6.07",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.52 kW",
      "column_2": "10.33 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.48",
      "column_2": "1.80",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.68 kW",
      "column_2": "2.67 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6979 kWh",
      "column_2": "7890 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.23",
      "+18\u00b0c/+23\u00b0c": "6.19",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.40 kW",
      "+18\u00b0c/+23\u00b0c": "8.67 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.41",
      "+18\u00b0c/+23\u00b0c": "5.22",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "7.78",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.81 kW",
      "+18\u00b0c/+23\u00b0c": "2.48 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.80",
      "+18\u00b0c/+23\u00b0c": "6.89",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1754 kWh",
      "column_2": "1128 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ALEZIO S R32 12 MR/H",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alezio_s_r32_12_mr/h": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alezio_s_r32_12_mr/h": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alezio_s_r32_12_mr/h": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alezio_s_r32_12_mr/h": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alezio_s_r32_12_mr/h": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alezio_s_r32_12_mr/h": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_12_mr/h": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_12_mr/h": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alezio_s_r32_12_mr/h": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.19",
      "+18\u00b0c/+23\u00b0c": "2.92",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.46",
      "source_page": 8,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.48 kW",
      "column_2": "6.52 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.44",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.44 kW",
      "column_2": "4.36 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.00",
      "column_2": "4.59",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.74 kW",
      "column_2": "3.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.47",
      "column_2": "6.05",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.75 kW",
      "column_2": "9.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.77",
      "column_2": "1.79",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.26 kW",
      "column_2": "2.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5482 kWh",
      "column_2": "6919 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.09",
      "+18\u00b0c/+23\u00b0c": "6.66",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.78 kW",
      "+18\u00b0c/+23\u00b0c": "7.88 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17 kW",
      "+18\u00b0c/+23\u00b0c": "5.20 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.57",
      "+18\u00b0c/+23\u00b0c": "7.93",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.24 kW",
      "+18\u00b0c/+23\u00b0c": "3.03 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "9.28",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1548 kWh",
      "column_2": "971 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ALEZIO S R32 12 TR/E",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alezio_s_r32_12_tr/e": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alezio_s_r32_12_tr/e": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alezio_s_r32_12_tr/e": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alezio_s_r32_12_tr/e": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alezio_s_r32_12_tr/e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alezio_s_r32_12_tr/e": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_12_tr/e": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_12_tr/e": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alezio_s_r32_12_tr/e": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.19",
      "+18\u00b0c/+23\u00b0c": "2.92",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 11,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 11,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.46",
      "source_page": 11,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.48 kW",
      "column_2": "6.52 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.44",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.44 kW",
      "column_2": "4.36 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.00",
      "column_2": "4.59",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.74 kW",
      "column_2": "3.30 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.47",
      "column_2": "6.05",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.75 kW",
      "column_2": "9.10 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.77",
      "column_2": "1.79",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.26 kW",
      "column_2": "2.50 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5482 kWh",
      "column_2": "6919 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.09",
      "+18\u00b0c/+23\u00b0c": "6.66",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.78 kW",
      "+18\u00b0c/+23\u00b0c": "7.88 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17 kW",
      "+18\u00b0c/+23\u00b0c": "5.20 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.57",
      "+18\u00b0c/+23\u00b0c": "7.93",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.24 kW",
      "+18\u00b0c/+23\u00b0c": "3.03 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "9.28",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1548 kWh",
      "column_2": "971 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ALEZIO S R32 12 TR/H",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alezio_s_r32_12_tr/h": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alezio_s_r32_12_tr/h": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alezio_s_r32_12_tr/h": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alezio_s_r32_12_tr/h": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alezio_s_r32_12_tr/h": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alezio_s_r32_12_tr/h": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_12_tr/h": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_12_tr/h": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alezio_s_r32_12_tr/h": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.19",
      "+18\u00b0c/+23\u00b0c": "2.92",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.46",
      "source_page": 14,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.48 kW",
      "column_2": "6.52 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.44",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.44 kW",
      "column_2": "4.36 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.00",
      "column_2": "4.59",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.74 kW",
      "column_2": "3.30 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.47",
      "column_2": "6.05",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.61 kW",
      "column_2": "10.25 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.88",
      "column_2": "2.01",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.75 kW",
      "column_2": "9.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.77",
      "column_2": "1.79",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.26 kW",
      "column_2": "2.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5482 kWh",
      "column_2": "6919 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.09",
      "+18\u00b0c/+23\u00b0c": "6.66",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.55 kW",
      "+18\u00b0c/+23\u00b0c": "10.77 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.52",
      "+18\u00b0c/+23\u00b0c": "3.69",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.78 kW",
      "+18\u00b0c/+23\u00b0c": "7.88 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17 kW",
      "+18\u00b0c/+23\u00b0c": "5.20 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.57",
      "+18\u00b0c/+23\u00b0c": "7.93",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.24 kW",
      "+18\u00b0c/+23\u00b0c": "3.03 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "9.28",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1548 kWh",
      "column_2": "971 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ALEZIO S R32 16 MR/H",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alezio_s_r32_16_mr/h": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alezio_s_r32_16_mr/h": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alezio_s_r32_16_mr/h": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alezio_s_r32_16_mr/h": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alezio_s_r32_16_mr/h": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alezio_s_r32_16_mr/h": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_16_mr/h": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_16_mr/h": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alezio_s_r32_16_mr/h": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.44",
      "+18\u00b0c/+23\u00b0c": "3.22",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "133 %",
      "source_page": 17,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 17,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.41",
      "source_page": 17,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.20 kW",
      "column_2": "7.18 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.34",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.70 kW",
      "column_2": "4.56 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.20",
      "column_2": "4.61",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.78 kW",
      "column_2": "3.32 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.51",
      "column_2": "6.07",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.52 kW",
      "column_2": "10.33 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.48",
      "column_2": "1.80",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.68 kW",
      "column_2": "2.67 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6979 kWh",
      "column_2": "7890 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.23",
      "+18\u00b0c/+23\u00b0c": "6.19",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.40 kW",
      "+18\u00b0c/+23\u00b0c": "8.67 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.41",
      "+18\u00b0c/+23\u00b0c": "5.22",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "7.78",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.81 kW",
      "+18\u00b0c/+23\u00b0c": "2.48 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.80",
      "+18\u00b0c/+23\u00b0c": "6.89",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1754 kWh",
      "column_2": "1128 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ALEZIO S R32 16 TR/E",
      "source_page": 20,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alezio_s_r32_16_tr/e": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alezio_s_r32_16_tr/e": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alezio_s_r32_16_tr/e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alezio_s_r32_16_tr/e": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alezio_s_r32_16_tr/e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alezio_s_r32_16_tr/e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_16_tr/e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_16_tr/e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alezio_s_r32_16_tr/e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.44",
      "+18\u00b0c/+23\u00b0c": "3.22",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "133 %",
      "source_page": 20,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 20,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.41",
      "source_page": 20,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.20 kW",
      "column_2": "7.18 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.34",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.70 kW",
      "column_2": "4.56 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.20",
      "column_2": "4.61",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.78 kW",
      "column_2": "3.32 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.51",
      "column_2": "6.07",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.52 kW",
      "column_2": "10.33 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.48",
      "column_2": "1.80",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.68 kW",
      "column_2": "2.67 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6979 kWh",
      "column_2": "7890 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.23",
      "+18\u00b0c/+23\u00b0c": "6.19",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.40 kW",
      "+18\u00b0c/+23\u00b0c": "8.67 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.41",
      "+18\u00b0c/+23\u00b0c": "5.22",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "7.78",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.81 kW",
      "+18\u00b0c/+23\u00b0c": "2.48 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.80",
      "+18\u00b0c/+23\u00b0c": "6.89",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1754 kWh",
      "column_2": "1128 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ALEZIO S R32 16 TR/H",
      "source_page": 23,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alezio_s_r32_16_tr/h": "Heating (medium temp)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alezio_s_r32_16_tr/h": "Indoor, Outdoor",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alezio_s_r32_16_tr/h": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "alezio_s_r32_16_tr/h": "Yes",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alezio_s_r32_16_tr/h": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alezio_s_r32_16_tr/h": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_16_tr/h": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alezio_s_r32_16_tr/h": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alezio_s_r32_16_tr/h": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 23,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 23,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.44",
      "+18\u00b0c/+23\u00b0c": "3.22",
      "source_page": 23,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 23,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 23,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 23,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "133 %",
      "source_page": 23,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 23,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.41",
      "source_page": 23,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.20 kW",
      "column_2": "7.18 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.34",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.70 kW",
      "column_2": "4.56 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.20",
      "column_2": "4.61",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.78 kW",
      "column_2": "3.32 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.51",
      "column_2": "6.07",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.45 kW",
      "column_2": "11.52 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "1.99",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.52 kW",
      "column_2": "10.33 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.48",
      "column_2": "1.80",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.68 kW",
      "column_2": "2.67 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6979 kWh",
      "column_2": "7890 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.23",
      "+18\u00b0c/+23\u00b0c": "6.19",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.36 kW",
      "+18\u00b0c/+23\u00b0c": "11.63 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.27",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.40 kW",
      "+18\u00b0c/+23\u00b0c": "8.67 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.41",
      "+18\u00b0c/+23\u00b0c": "5.22",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "7.78",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.81 kW",
      "+18\u00b0c/+23\u00b0c": "2.48 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.80",
      "+18\u00b0c/+23\u00b0c": "6.89",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1754 kWh",
      "column_2": "1128 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__ALEZIO_S_R32_12-16_Outdoor_Air_Water_1",
      "submodel_id": null
    }
  ]
}