{
  "source_pdf": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:10:59.976340",
  "total_records": 1054,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype DE DIETRICH Alezio 6/8",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bdr_thermea_fr_(de_dietrich)": "57 rue de la Gare",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bdr_thermea_fr_(de_dietrich)": "67580",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bdr_thermea_fr_(de_dietrich)": "Mertzwiller",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bdr_thermea_fr_(de_dietrich)": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bdr_thermea_fr_(de_dietrich)": "Kiwa Nederland B.V.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bdr_thermea_fr_(de_dietrich)": "DE DIETRICH Alezio 6/8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bdr_thermea_fr_(de_dietrich)": "007-DM0124",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bdr_thermea_fr_(de_dietrich)": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bdr_thermea_fr_(de_dietrich)": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bdr_thermea_fr_(de_dietrich)": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bdr_thermea_fr_(de_dietrich)": "03.12.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bdr_thermea_fr_(de_dietrich)": "European KEYMARK Scheme for Heat Pumps (v9)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 6 MR + MIV-S 4-8/EM R32 + HPSL180 EVO",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "111 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.59",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "01:25 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "25.4 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "53.1 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "250 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "m": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "149 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.50",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:28 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36.5 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "277 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "25 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.10 kW",
      "+18\u00b0c/+23\u00b0c": "1.36 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.09",
      "+18\u00b0c/+23\u00b0c": "5.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.38",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.22",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.37",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.25 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.07",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.92",
      "medium_temperature": "6.58",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.60 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "2.22",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.60 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.68",
      "medium_temperature": "1.82",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2974 kWh",
      "medium_temperature": "3667 kWh",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "141 %",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.61",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.16",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.70",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1658 kWh",
      "medium_temperature": "2222 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "6.49",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.09",
      "+18\u00b0c/+23\u00b0c": "5.14",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.90 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "6.65",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.10 kW",
      "+18\u00b0c/+23\u00b0c": "3.32 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.55",
      "+18\u00b0c/+23\u00b0c": "4.93",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.37 kW",
      "+18\u00b0c/+23\u00b0c": "1.78 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "12.82",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 6 MR + MIV-S 4-8/EM R32 + HPSL180 EVO",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_6_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "124 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.98",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:25 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "28.1 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "149 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.50",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:28 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36.5 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "277 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "25 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.10 kW",
      "+18\u00b0c/+23\u00b0c": "1.36 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.09",
      "+18\u00b0c/+23\u00b0c": "5.14",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.38",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.22",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.37",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.25 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.07",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.92",
      "medium_temperature": "6.58",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.60 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "2.22",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.60 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.68",
      "medium_temperature": "1.82",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2974 kWh",
      "medium_temperature": "3667 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "141 %",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.61",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.16",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.70",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1658 kWh",
      "medium_temperature": "2222 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "6.49",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.09",
      "+18\u00b0c/+23\u00b0c": "5.14",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.90 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "6.65",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.10 kW",
      "+18\u00b0c/+23\u00b0c": "3.32 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.55",
      "+18\u00b0c/+23\u00b0c": "4.93",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.37 kW",
      "+18\u00b0c/+23\u00b0c": "1.78 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "12.82",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 6 MR + MIV-S 4-8/H R32",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_6_mr_+_miv-s_4-8/h_r32": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_6_mr_+_miv-s_4-8/h_r32": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_6_mr_+_miv-s_4-8/h_r32": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_6_mr_+_miv-s_4-8/h_r32": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_6_mr_+_miv-s_4-8/h_r32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_6_mr_+_miv-s_4-8/h_r32": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_miv-s_4-8/h_r32": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_miv-s_4-8/h_r32": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_6_mr_+_miv-s_4-8/h_r32": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.90",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.10 kW",
      "+18\u00b0c/+23\u00b0c": "1.36 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.09",
      "+18\u00b0c/+23\u00b0c": "5.14",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 10,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.38",
      "source_page": 10,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.90 kW",
      "column_2": "5.50 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.16",
      "column_2": "2.22",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.50 kW",
      "column_2": "3.40 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.48",
      "column_2": "3.37",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.25 kW",
      "column_2": "2.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.61",
      "column_2": "4.07",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.960",
      "column_2": "0.970",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.50 kW",
      "column_2": "2.50 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.92",
      "column_2": "6.58",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.960",
      "column_2": "0.970",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.60 kW",
      "column_2": "5.50 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.22",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.60 kW",
      "column_2": "5.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.68",
      "column_2": "1.82",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2974 kWh",
      "column_2": "3667 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "141 %",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.61",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.16",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.70",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "6.50_kw": "3.40",
      "6.00_kw": "2.27",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "6.50 kW",
      "6.00_kw": "6.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "3.40",
      "6.00_kw": "2.27",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "0.99",
      "6.00_kw": "0.99",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "6.50_kw": "60 \u00b0C",
      "6.00_kw": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "6.50_kw": "15 W",
      "6.00_kw": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "6.50_kw": "15 W",
      "6.00_kw": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "6.50_kw": "15 W",
      "6.00_kw": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "6.50_kw": "0 W",
      "6.00_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "6.50_kw": "0 kW",
      "6.00_kw": "0 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "6.50_kw": "1658 kWh",
      "6.00_kw": "2222 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "6.50_kw": "",
      "6.00_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "6.50_kw": "",
      "6.00_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 14825 | Cooling",
      "6.50_kw": "",
      "6.00_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "6.49",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.09",
      "+18\u00b0c/+23\u00b0c": "5.14",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.90 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "6.65",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.10 kW",
      "+18\u00b0c/+23\u00b0c": "3.32 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.55",
      "+18\u00b0c/+23\u00b0c": "4.93",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.37 kW",
      "+18\u00b0c/+23\u00b0c": "1.78 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "12.82",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "973 kWh",
      "+18\u00b0c/+23\u00b0c": "647 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 6 MR + MIV-S 4-8/EM R32",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_6_mr_+_miv-s_4-8/em_r32": "Heating (medium temp)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_6_mr_+_miv-s_4-8/em_r32": "Indoor, Outdoor",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_6_mr_+_miv-s_4-8/em_r32": "n/a",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_6_mr_+_miv-s_4-8/em_r32": "Yes",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_6_mr_+_miv-s_4-8/em_r32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_6_mr_+_miv-s_4-8/em_r32": "n/a",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_miv-s_4-8/em_r32": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_miv-s_4-8/em_r32": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_6_mr_+_miv-s_4-8/em_r32": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 13,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 13,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.90",
      "source_page": 13,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.10 kW",
      "+18\u00b0c/+23\u00b0c": "1.36 kW",
      "source_page": 13,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 13,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.09",
      "+18\u00b0c/+23\u00b0c": "5.14",
      "source_page": 13,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 13,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 13,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 13,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 13,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.38",
      "source_page": 13,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.90 kW",
      "column_2": "5.50 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.16",
      "column_2": "2.22",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.50 kW",
      "column_2": "3.40 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.48",
      "column_2": "3.37",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.25 kW",
      "column_2": "2.10 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.61",
      "column_2": "4.07",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.960",
      "column_2": "0.970",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.50 kW",
      "column_2": "2.50 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.92",
      "column_2": "6.58",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.960",
      "column_2": "0.970",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.60 kW",
      "column_2": "5.50 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.22",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.60 kW",
      "column_2": "5.30 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.68",
      "column_2": "1.82",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.70 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2974 kWh",
      "column_2": "3667 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "141 %",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.61",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.16",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.70",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 14,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "6.50_kw": "3.40",
      "6.00_kw": "2.27",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "6.50 kW",
      "6.00_kw": "6.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "3.40",
      "6.00_kw": "2.27",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "0.99",
      "6.00_kw": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "6.50_kw": "60 \u00b0C",
      "6.00_kw": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "6.50_kw": "15 W",
      "6.00_kw": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "6.50_kw": "15 W",
      "6.00_kw": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "6.50_kw": "15 W",
      "6.00_kw": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "6.50_kw": "0 W",
      "6.00_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "6.50_kw": "0 kW",
      "6.00_kw": "0 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "6.50_kw": "1658 kWh",
      "6.00_kw": "2222 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "6.50_kw": "",
      "6.00_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "6.50_kw": "",
      "6.00_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 14825 | Cooling",
      "6.50_kw": "",
      "6.00_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "6.49",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.09",
      "+18\u00b0c/+23\u00b0c": "5.14",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.90 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "6.65",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.10 kW",
      "+18\u00b0c/+23\u00b0c": "3.32 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.55",
      "+18\u00b0c/+23\u00b0c": "4.93",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.37 kW",
      "+18\u00b0c/+23\u00b0c": "1.78 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "12.82",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "973 kWh",
      "+18\u00b0c/+23\u00b0c": "647 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 8 MR + MIV-S 4-8/EM R32 + HPSL180 EVO",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "Heating + DHW + low temp",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 16,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "111 %",
      "source_page": 16,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.59",
      "source_page": 16,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "01:25 h:min",
      "source_page": 16,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "25.4 W",
      "source_page": 16,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "53.1 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "250 l",
      "source_page": 16,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "m": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "143 %",
      "source_page": 16,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 16,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:20 h:min",
      "source_page": 16,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.9 W",
      "source_page": 16,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 16,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 16,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.60 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "2.75",
      "source_page": 16,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "25 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_01",
      "value": "20 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.15 kW",
      "+18\u00b0c/+23\u00b0c": "1.45 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.10",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.02",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "131 %",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.34",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.19 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.09",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.12 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.24",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.49 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.57",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.55 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.10",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.19 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.09",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.64 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.58",
      "medium_temperature": "1.66",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.36 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3213 kWh",
      "medium_temperature": "4334 kWh",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 17,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.36 kW 2.10 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "149 %",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.41",
      "medium_temperature": "3.81",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.36",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "5.00",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10.6 W",
      "medium_temperature": "15 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1728 kWh",
      "medium_temperature": "2315 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.43",
      "+18\u00b0c/+23\u00b0c": "5.89",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.02",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.97 kW",
      "+18\u00b0c/+23\u00b0c": "5.65 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "6.81",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.18 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.74",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.55 kW",
      "+18\u00b0c/+23\u00b0c": "1.67 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "7.40",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 8 MR + MIV-S 4-8/EM R32 + HPSL180 EVO",
      "source_page": 20,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "Heating + DHW + low temp",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_8_mr_+_miv-s_4-8/em_r32_+_hpsl180_evo": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "124 %",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.98",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:25 h:min",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "28.1 W",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "143 %",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:20 h:min",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.9 W",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.60 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "2.75",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "25 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_01",
      "value": "20 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.15 kW",
      "+18\u00b0c/+23\u00b0c": "1.45 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.10",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.02",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "131 %",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.34",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.19 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.09",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.12 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.24",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.49 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.57",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.55 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.10",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.19 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.09",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.64 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.58",
      "medium_temperature": "1.66",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.36 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3213 kWh",
      "medium_temperature": "4334 kWh",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 21,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.36 kW 2.10 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "149 %",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.41",
      "medium_temperature": "3.81",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.36",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "5.00",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10.6 W",
      "medium_temperature": "15 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1728 kWh",
      "medium_temperature": "2315 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.43",
      "+18\u00b0c/+23\u00b0c": "5.89",
      "source_page": 22,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.02",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 22,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.97 kW",
      "+18\u00b0c/+23\u00b0c": "5.65 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "6.81",
      "source_page": 22,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.18 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.74",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 22,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.55 kW",
      "+18\u00b0c/+23\u00b0c": "1.67 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "7.40",
      "source_page": 22,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 8 MR + MIV-S 4-8/H R32",
      "source_page": 24,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_8_mr_+_miv-s_4-8/h_r32": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_8_mr_+_miv-s_4-8/h_r32": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_8_mr_+_miv-s_4-8/h_r32": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_8_mr_+_miv-s_4-8/h_r32": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_8_mr_+_miv-s_4-8/h_r32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_8_mr_+_miv-s_4-8/h_r32": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_miv-s_4-8/h_r32": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_miv-s_4-8/h_r32": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_8_mr_+_miv-s_4-8/h_r32": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 24,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.60 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "2.75",
      "source_page": 24,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.15 kW",
      "+18\u00b0c/+23\u00b0c": "1.45 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.10",
      "source_page": 24,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.02",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 24,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "131 %",
      "source_page": 24,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 24,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.34",
      "source_page": 24,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "6.19 kW",
      "column_2": "6.19 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.97",
      "column_2": "2.09",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.12 kW",
      "column_2": "3.79 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.46",
      "column_2": "3.24",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.78 kW",
      "column_2": "2.49 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.70",
      "column_2": "4.57",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.970",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.67 kW",
      "column_2": "2.55 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.80",
      "column_2": "6.10",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.960",
      "column_2": "0.960",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.19 kW",
      "column_2": "6.19 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.97",
      "column_2": "2.09",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.64 kW",
      "column_2": "4.90 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.58",
      "column_2": "1.66",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.36 kW",
      "column_2": "2.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3213 kWh",
      "column_2": "4334 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "149 %",
      "source_page": 25,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.41",
      "medium_temperature": "3.81",
      "source_page": 25,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 25,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 25,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.36",
      "source_page": 25,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 25,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "5.00",
      "source_page": 25,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 25,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 25,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.36 kW 2.10 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "7.00_kw": "3.25",
      "6.60_kw": "2.12",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.00_kw": "7.00 kW",
      "6.60_kw": "6.60 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.00_kw": "3.25",
      "6.60_kw": "2.12",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.00_kw": "0.99",
      "6.60_kw": "0.99",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "7.00_kw": "60 \u00b0C",
      "6.60_kw": "60 \u00b0C",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "7.00_kw": "15 W",
      "6.60_kw": "15 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "7.00_kw": "10.6 W",
      "6.60_kw": "15 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "7.00_kw": "15 W",
      "6.60_kw": "15 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "7.00_kw": "0 W",
      "6.60_kw": "0 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "7.00_kw": "0 kW",
      "6.60_kw": "0 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "7.00_kw": "1728 kWh",
      "6.60_kw": "2315 kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "7.00_kw": "",
      "6.60_kw": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "7.00_kw": "",
      "6.60_kw": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 14825 | Cooling",
      "7.00_kw": "",
      "6.60_kw": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.43",
      "+18\u00b0c/+23\u00b0c": "5.89",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.02",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.97 kW",
      "+18\u00b0c/+23\u00b0c": "5.65 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "6.81",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.18 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.74",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.55 kW",
      "+18\u00b0c/+23\u00b0c": "1.67 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "7.40",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "881 kWh",
      "+18\u00b0c/+23\u00b0c": "723 kWh",
      "source_page": 26,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 26,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 8 MR + MIV-S 4-8/EM R32",
      "source_page": 27,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_8_mr_+_miv-s_4-8/em_r32": "Heating (medium temp)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_8_mr_+_miv-s_4-8/em_r32": "Indoor, Outdoor",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_8_mr_+_miv-s_4-8/em_r32": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_8_mr_+_miv-s_4-8/em_r32": "Yes",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_8_mr_+_miv-s_4-8/em_r32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_8_mr_+_miv-s_4-8/em_r32": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_miv-s_4-8/em_r32": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_miv-s_4-8/em_r32": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_8_mr_+_miv-s_4-8/em_r32": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 27,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.60 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "2.75",
      "source_page": 27,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.15 kW",
      "+18\u00b0c/+23\u00b0c": "1.45 kW",
      "source_page": 27,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.10",
      "source_page": 27,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.02",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 27,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 27,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 27,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "131 %",
      "source_page": 27,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 27,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.34",
      "source_page": 27,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "6.19 kW",
      "column_2": "6.19 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.97",
      "column_2": "2.09",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.12 kW",
      "column_2": "3.79 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.46",
      "column_2": "3.24",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.78 kW",
      "column_2": "2.49 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.70",
      "column_2": "4.57",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.970",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.67 kW",
      "column_2": "2.55 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.80",
      "column_2": "6.10",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.960",
      "column_2": "0.960",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.19 kW",
      "column_2": "6.19 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.97",
      "column_2": "2.09",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.64 kW",
      "column_2": "4.90 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.58",
      "column_2": "1.66",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.36 kW",
      "column_2": "2.10 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3213 kWh",
      "column_2": "4334 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "149 %",
      "source_page": 28,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.41",
      "medium_temperature": "3.81",
      "source_page": 28,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 28,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.36",
      "source_page": 28,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "5.00",
      "source_page": 28,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 28,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 28,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.36 kW 2.10 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "7.00_kw": "3.25",
      "6.60_kw": "2.12",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.00_kw": "7.00 kW",
      "6.60_kw": "6.60 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.00_kw": "3.25",
      "6.60_kw": "2.12",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.00_kw": "0.99",
      "6.60_kw": "0.99",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "7.00_kw": "60 \u00b0C",
      "6.60_kw": "60 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "7.00_kw": "15 W",
      "6.60_kw": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "7.00_kw": "10.6 W",
      "6.60_kw": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "7.00_kw": "15 W",
      "6.60_kw": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "7.00_kw": "0 W",
      "6.60_kw": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "7.00_kw": "0 kW",
      "6.60_kw": "0 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "7.00_kw": "1728 kWh",
      "6.60_kw": "2315 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "7.00_kw": "",
      "6.60_kw": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "7.00_kw": "",
      "6.60_kw": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 14825 | Cooling",
      "7.00_kw": "",
      "6.60_kw": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.43",
      "+18\u00b0c/+23\u00b0c": "5.89",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.02",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.97 kW",
      "+18\u00b0c/+23\u00b0c": "5.65 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "6.81",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.18 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.74",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.55 kW",
      "+18\u00b0c/+23\u00b0c": "1.67 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "7.40",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "881 kWh",
      "+18\u00b0c/+23\u00b0c": "723 kWh",
      "source_page": 29,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH_Alezio_6_8_Outdoor_Air_Water_6"
    }
  ]
}