{
  "source_pdf": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:11:20.434199",
  "total_records": 580,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype DE DIETRICH STRATEO 4 MR/E R32",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bdr_thermea_fr_(de_dietrich)": "57 rue de la Gare",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bdr_thermea_fr_(de_dietrich)": "67580",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bdr_thermea_fr_(de_dietrich)": "Mertzwiller",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bdr_thermea_fr_(de_dietrich)": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bdr_thermea_fr_(de_dietrich)": "Kiwa Nederland B.V.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bdr_thermea_fr_(de_dietrich)": "DE DIETRICH STRATEO 4 MR/E R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bdr_thermea_fr_(de_dietrich)": "007-DM0101",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bdr_thermea_fr_(de_dietrich)": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bdr_thermea_fr_(de_dietrich)": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bdr_thermea_fr_(de_dietrich)": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bdr_thermea_fr_(de_dietrich)": "19.12.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bdr_thermea_fr_(de_dietrich)": "European KEYMARK Scheme for Heat Pumps (v10)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 4 MR + MIC-1C V190 R32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_4_mr_+_mic-1c_v190_r32": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_4_mr_+_mic-1c_v190_r32": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_4_mr_+_mic-1c_v190_r32": "Warmer, Warmer Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_4_mr_+_mic-1c_v190_r32": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_4_mr_+_mic-1c_v190_r32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_4_mr_+_mic-1c_v190_r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mic-1c_v190_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mic-1c_v190_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_4_mr_+_mic-1c_v190_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "131 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "3.00",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "1:35 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "29.9 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "53.3 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "279 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "m": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "169 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "28.9 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.3 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "279 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.25 kW",
      "+18\u00b0c/+23\u00b0c": "1.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "134 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.43",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.15",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.39",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.75 kW",
      "medium_temperature": "1.74 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.44",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.78",
      "medium_temperature": "7.29",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.95",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "1.83",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0.7 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2305 kWh",
      "medium_temperature": "3009 kWh",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0.7 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "163 %",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.94",
      "medium_temperature": "4.16",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.67",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.67",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1125 kWh",
      "medium_temperature": "1607 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.64",
      "+18\u00b0c/+23\u00b0c": "8.02",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.50 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "7.09",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.30 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23",
      "+18\u00b0c/+23\u00b0c": "9.20",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.85 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.40",
      "+18\u00b0c/+23\u00b0c": "12.23",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 4 MR + MIC-2C V190 R32",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_4_mr_+_mic-2c_v190_r32": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_4_mr_+_mic-2c_v190_r32": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_4_mr_+_mic-2c_v190_r32": "Warmer, Warmer Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_4_mr_+_mic-2c_v190_r32": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_4_mr_+_mic-2c_v190_r32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_4_mr_+_mic-2c_v190_r32": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mic-2c_v190_r32": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mic-2c_v190_r32": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_4_mr_+_mic-2c_v190_r32": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "131 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "3.00",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "1:35 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "29.9 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "53.3 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "279 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "m": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "169 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.00",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "28.9 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.3 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "279 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.96 kW",
      "medium_temperature": "1.63 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.82",
      "medium_temperature": "2.52",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.33 kW",
      "+18\u00b0c/+23\u00b0c": "1.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.40",
      "+18\u00b0c/+23\u00b0c": "5.01",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "120 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.93",
      "medium_temperature": "3.09",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.08",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.95",
      "medium_temperature": "3.10",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.75 kW",
      "medium_temperature": "1.74 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.73",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.06",
      "medium_temperature": "5.78",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.87",
      "medium_temperature": "2.08",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.87",
      "medium_temperature": "1.77",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2630 kWh",
      "medium_temperature": "3348 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "143 %",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "3.66",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.34",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.39",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.63",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.33",
      "medium_temperature": "2.34",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.33",
      "medium_temperature": "2.34",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1328 kWh",
      "medium_temperature": "1825 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.04",
      "+18\u00b0c/+23\u00b0c": "6.72",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.40",
      "+18\u00b0c/+23\u00b0c": "5.01",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.50 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.64",
      "+18\u00b0c/+23\u00b0c": "6.34",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.30 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.47",
      "+18\u00b0c/+23\u00b0c": "7.38",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.85 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.08",
      "+18\u00b0c/+23\u00b0c": "9.25",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 8,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "669 kWh",
      "column_2": "536 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 4 MR + MIC-1C V190 R32",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_4_mr_+_mic-1c_v190_r32": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_4_mr_+_mic-1c_v190_r32": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_4_mr_+_mic-1c_v190_r32": "Warmer, Warmer Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_4_mr_+_mic-1c_v190_r32": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_4_mr_+_mic-1c_v190_r32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_4_mr_+_mic-1c_v190_r32": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mic-1c_v190_r32": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mic-1c_v190_r32": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_4_mr_+_mic-1c_v190_r32": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.30",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "31.8 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.3 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "279 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "169 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.00",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "28.9 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.3 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "279 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.55 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.65",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.25 kW",
      "+18\u00b0c/+23\u00b0c": "1.12 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "134 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.43",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.15",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.39",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.75 kW",
      "medium_temperature": "1.74 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.44",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.78",
      "medium_temperature": "7.29",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.95",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "1.83",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0.7 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2305 kWh",
      "medium_temperature": "3009 kWh",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0.7 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "163 %",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.94",
      "medium_temperature": "4.16",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.67",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.67",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1125 kWh",
      "medium_temperature": "1607 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.64",
      "+18\u00b0c/+23\u00b0c": "8.02",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "7.09",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.30 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23",
      "+18\u00b0c/+23\u00b0c": "9.20",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.85 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.40",
      "+18\u00b0c/+23\u00b0c": "12.23",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 4 MR + MIC-2C V190 R32",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_4_mr_+_mic-2c_v190_r32": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_4_mr_+_mic-2c_v190_r32": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_4_mr_+_mic-2c_v190_r32": "Warmer, Warmer Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_4_mr_+_mic-2c_v190_r32": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_4_mr_+_mic-2c_v190_r32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_4_mr_+_mic-2c_v190_r32": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mic-2c_v190_r32": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mic-2c_v190_r32": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_4_mr_+_mic-2c_v190_r32": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.30",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "31.8 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.3 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "279 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "169 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.00",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "28.9 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.3 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "279 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.96 kW",
      "medium_temperature": "1.63 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.82",
      "medium_temperature": "2.52",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.33 kW",
      "+18\u00b0c/+23\u00b0c": "1.20 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.40",
      "+18\u00b0c/+23\u00b0c": "5.01",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "120 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.93",
      "medium_temperature": "3.09",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.08",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.95",
      "medium_temperature": "3.10",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.75 kW",
      "medium_temperature": "1.74 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.73",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.06",
      "medium_temperature": "5.78",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.87",
      "medium_temperature": "2.08",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.87",
      "medium_temperature": "1.77",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2630 kWh",
      "medium_temperature": "3348 kWh",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 15,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "143 %",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "3.66",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.34",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.39",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.63",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.33",
      "medium_temperature": "2.34",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.33",
      "medium_temperature": "2.34",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1328 kWh",
      "medium_temperature": "1825 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.04",
      "+18\u00b0c/+23\u00b0c": "6.72",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.40",
      "+18\u00b0c/+23\u00b0c": "5.01",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.50 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.64",
      "+18\u00b0c/+23\u00b0c": "6.34",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.30 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.47",
      "+18\u00b0c/+23\u00b0c": "7.38",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.85 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.08",
      "+18\u00b0c/+23\u00b0c": "9.25",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 16,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3"
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "669 kWh",
      "column_2": "536 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__DE_DIETRICH__DE_DIETRICH__STRATEO_4_MR_E_R32_Outdoor_Air_Water_3",
      "submodel_id": null
    }
  ]
}