{
  "source_pdf": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:11:38.268164",
  "total_records": 614,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype OERTLI OENOVIAPAC-C COLONNE R32 4 MR",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bdr_thermea_fr_(oertli)": "57 rue de la Gare",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bdr_thermea_fr_(oertli)": "67580",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bdr_thermea_fr_(oertli)": "Mertzwiller",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bdr_thermea_fr_(oertli)": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bdr_thermea_fr_(oertli)": "Kiwa Nederland B.V.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bdr_thermea_fr_(oertli)": "OERTLI OENOVIAPAC-C COLONNE R32 4 MR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bdr_thermea_fr_(oertli)": "007-DM0113",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bdr_thermea_fr_(oertli)": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bdr_thermea_fr_(oertli)": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bdr_thermea_fr_(oertli)": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bdr_thermea_fr_(oertli)": "19.12.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bdr_thermea_fr_(oertli)": "European KEYMARK Scheme for Heat Pumps (v9)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 4 MR + MHC-V200/E 4-8 R32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "133 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.17",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:37 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "27.9 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.8 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "255 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "169 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "28.9 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.3 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "279 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "37 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.33 kW",
      "+18\u00b0c/+23\u00b0c": "1.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.39",
      "+18\u00b0c/+23\u00b0c": "5.18",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "134 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.43",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.15",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.39",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.75 kW",
      "medium_temperature": "1.74 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.44",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.78",
      "medium_temperature": "7.29",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "1.83",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2305 kWh",
      "medium_temperature": "3009 kWh",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "163 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.94",
      "medium_temperature": "4.16",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.67",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.67",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1125 kWh",
      "medium_temperature": "1607 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.61",
      "+18\u00b0c/+23\u00b0c": "7.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.39",
      "+18\u00b0c/+23\u00b0c": "5.18",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.50 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "7.09",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "2.30_kw": "5.23",
      "2.80_kw": "9.20",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "2.30_kw": "0.980",
      "2.80_kw": "0.950",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "2.30_kw": "1.85 kW",
      "2.80_kw": "2.85 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "2.30_kw": "6.40",
      "2.80_kw": "12.23",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "2.30_kw": "0.950",
      "2.80_kw": "0.940",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "2.30_kw": "15 W",
      "2.80_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "2.30_kw": "15 W",
      "2.80_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "2.30_kw": "15 W",
      "2.80_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "2.30_kw": "0 W",
      "2.80_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "2.30_kw": "586 kWh",
      "2.80_kw": "450 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 4 MR + MHC-V200/H 4-8 R32",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "133 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.17",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:37 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "27.9 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.8 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "255 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "169 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.00",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "28.9 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.3 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "279 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.55 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.65",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "37 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.33 kW",
      "+18\u00b0c/+23\u00b0c": "1.16 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.39",
      "+18\u00b0c/+23\u00b0c": "5.18",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "134 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.43",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.15",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.39",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.75 kW",
      "medium_temperature": "1.74 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.44",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.78",
      "medium_temperature": "7.29",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "1.83",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2305 kWh",
      "medium_temperature": "3009 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "163 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.94",
      "medium_temperature": "4.16",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.67",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.67",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1125 kWh",
      "medium_temperature": "1607 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.61",
      "+18\u00b0c/+23\u00b0c": "7.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.39",
      "+18\u00b0c/+23\u00b0c": "5.18",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.50 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "7.09",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "2.30_kw": "5.23",
      "2.80_kw": "9.20",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "2.30_kw": "0.980",
      "2.80_kw": "0.950",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "2.30_kw": "1.85 kW",
      "2.80_kw": "2.85 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "2.30_kw": "6.40",
      "2.80_kw": "12.23",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "2.30_kw": "0.950",
      "2.80_kw": "0.940",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "2.30_kw": "15 W",
      "2.80_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "2.30_kw": "15 W",
      "2.80_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "2.30_kw": "15 W",
      "2.80_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "2.30_kw": "0 W",
      "2.80_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "2.30_kw": "586 kWh",
      "2.80_kw": "450 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 4 MR + MHC-V200/E 4-8 R32",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_4_mr_+_mhc-v200/e_4-8_r32": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "127 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.98",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "1:39 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "20.9 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "53.8 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "260 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "m": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "169 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.00",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "28.9 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.3 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "279 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.55 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.65",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "39 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.33 kW",
      "+18\u00b0c/+23\u00b0c": "1.16 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.39",
      "+18\u00b0c/+23\u00b0c": "5.18",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "134 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.43",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.15",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.39",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.75 kW",
      "medium_temperature": "1.74 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.44",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.78",
      "medium_temperature": "7.29",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "1.83",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.70 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2305 kWh",
      "medium_temperature": "3009 kWh",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "163 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.94",
      "medium_temperature": "4.16",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.67",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.67",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1125 kWh",
      "medium_temperature": "1607 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.61",
      "+18\u00b0c/+23\u00b0c": "7.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.39",
      "+18\u00b0c/+23\u00b0c": "5.18",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.50 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "7.09",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "2.30_kw": "5.23",
      "2.80_kw": "9.20",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "2.30_kw": "0.980",
      "2.80_kw": "0.950",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "2.30_kw": "1.85 kW",
      "2.80_kw": "2.85 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "2.30_kw": "6.40",
      "2.80_kw": "12.23",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "2.30_kw": "0.950",
      "2.80_kw": "0.940",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "2.30_kw": "15 W",
      "2.80_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "2.30_kw": "15 W",
      "2.80_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "2.30_kw": "15 W",
      "2.80_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "2.30_kw": "0 W",
      "2.80_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "2.30_kw": "586 kWh",
      "2.80_kw": "450 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 4 MR + MHC-V200/H 4-8 R32",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_4_mr_+_mhc-v200/h_4-8_r32": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "127 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.98",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "1:39 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "20.9 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "53.8 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "260 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "m": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "169 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.00",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "28.9 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.3 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "279 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.55 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.65",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "39 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.33 kW",
      "+18\u00b0c/+23\u00b0c": "1.16 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.39",
      "+18\u00b0c/+23\u00b0c": "5.18",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "134 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.43",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.15",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.39",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.75 kW",
      "medium_temperature": "1.74 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.44",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.78",
      "medium_temperature": "7.29",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "1.83",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2305 kWh",
      "medium_temperature": "3009 kWh",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "163 %",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.94",
      "medium_temperature": "4.16",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.67",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.67",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1125 kWh",
      "medium_temperature": "1607 kWh",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.61",
      "+18\u00b0c/+23\u00b0c": "7.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.39",
      "+18\u00b0c/+23\u00b0c": "5.18",
      "source_page": 16,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.50 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "7.09",
      "source_page": 16,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 16,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "2.30_kw": "5.23",
      "2.80_kw": "9.20",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "2.30_kw": "0.980",
      "2.80_kw": "0.950",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "2.30_kw": "1.85 kW",
      "2.80_kw": "2.85 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "2.30_kw": "6.40",
      "2.80_kw": "12.23",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "2.30_kw": "0.950",
      "2.80_kw": "0.940",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "2.30_kw": "15 W",
      "2.80_kw": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "2.30_kw": "15 W",
      "2.80_kw": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "2.30_kw": "15 W",
      "2.80_kw": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "2.30_kw": "0 W",
      "2.80_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "2.30_kw": "586 kWh",
      "2.80_kw": "450 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__OERTLI_OENOVIAPAC-C_COLONNE_R32_4_MR_Outdoor_Air_Water_3",
      "submodel_id": null
    }
  ]
}