{
  "source_pdf": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:11:44.952917",
  "total_records": 536,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype Oertli OENOVIAPAC-C FIRST R32 4 & OENOVIAPAC-C SLIM R32 4",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bdr_thermea_fr_(oertli)": "57 rue de la Gare",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bdr_thermea_fr_(oertli)": "67580",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bdr_thermea_fr_(oertli)": "Mertzwiller",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bdr_thermea_fr_(oertli)": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bdr_thermea_fr_(oertli)": "Kiwa Nederland B.V.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bdr_thermea_fr_(oertli)": "Oertli OENOVIAPAC-C FIRST R32 4 & OENOVIAPAC-C SLIM\nR32 4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bdr_thermea_fr_(oertli)": "007-DM0127",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bdr_thermea_fr_(oertli)": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bdr_thermea_fr_(oertli)": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bdr_thermea_fr_(oertli)": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bdr_thermea_fr_(oertli)": "03.12.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bdr_thermea_fr_(oertli)": "European KEYMARK Scheme for Heat Pumps (v9)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 4 MR + MHC/EM 4-8 R32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_4_mr_+_mhc/em_4-8_r32": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_4_mr_+_mhc/em_4-8_r32": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_4_mr_+_mhc/em_4-8_r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_4_mr_+_mhc/em_4-8_r32": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_4_mr_+_mhc/em_4-8_r32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_4_mr_+_mhc/em_4-8_r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc/em_4-8_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc/em_4-8_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_4_mr_+_mhc/em_4-8_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.25 kW",
      "+18\u00b0c/+23\u00b0c": "1.12 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.44",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "4.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.18",
      "column_2": "2.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.70 kW",
      "column_2": "2.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.44",
      "column_2": "3.39",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.75 kW",
      "column_2": "1.74 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.37",
      "column_2": "4.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.960",
      "column_2": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.70 kW",
      "column_2": "2.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.78",
      "column_2": "7.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.950",
      "column_2": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.00 kW",
      "column_2": "4.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.00",
      "column_2": "2.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.00 kW",
      "column_2": "4.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.00",
      "column_2": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2297 kWh",
      "column_2": "3000 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "163 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.94",
      "medium_temperature": "4.16",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.67",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.67",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.51",
      "column_2": "2.42",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.51",
      "column_2": "2.42",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1125 kWh",
      "column_2": "1607 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "8.13",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.50 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "7.09",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.30 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23",
      "+18\u00b0c/+23\u00b0c": "9.20",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.85 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.40",
      "+18\u00b0c/+23\u00b0c": "12.23",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "576 kWh",
      "+18\u00b0c/+23\u00b0c": "443 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 4 MR + MHC/EM 4-8 R32 + HPSL180 EVO",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "118 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.77",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "1:35 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "24.1 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "53.1 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "250 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "m": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "169 %",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.00",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "28.9 W",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.3 \u00b0C",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "279 l",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.95",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.25 kW",
      "+18\u00b0c/+23\u00b0c": "1.12 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "135 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.44",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.15",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.39",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.75 kW",
      "medium_temperature": "1.74 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.44",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.78",
      "medium_temperature": "7.29",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "1.83",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2297 kWh",
      "medium_temperature": "3000 kWh",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 6,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "163 %",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.94",
      "medium_temperature": "4.16",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.67",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.67",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1125 kWh",
      "medium_temperature": "1607 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "8.13",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.50 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "7.09",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.30 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23",
      "+18\u00b0c/+23\u00b0c": "9.20",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.85 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.40",
      "+18\u00b0c/+23\u00b0c": "12.23",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 4 MR + MHC/EM 4-8 R32 + HPSL180 EVO",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "Heating + DHW + low temp",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "Indoor, Outdoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "Yes",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_4_mr_+_mhc/em_4-8_r32_+_hpsl180_evo": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "133 %",
      "source_page": 9,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 9,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 9,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.6 W",
      "source_page": 9,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 9,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 9,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "169 %",
      "source_page": 9,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.00",
      "source_page": 9,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 9,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "28.9 W",
      "source_page": 9,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.3 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "279 l",
      "source_page": 9,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 9,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 9,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.95",
      "source_page": 9,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.25 kW",
      "+18\u00b0c/+23\u00b0c": "1.12 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "135 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.44",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.15",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.39",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.75 kW",
      "medium_temperature": "1.74 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.44",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.78",
      "medium_temperature": "7.29",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "1.83",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.70 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2297 kWh",
      "medium_temperature": "3000 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 10,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "163 %",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.94",
      "medium_temperature": "4.16",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.67",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.67",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1125 kWh",
      "medium_temperature": "1607 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "8.13",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.50 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "7.09",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.30 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23",
      "+18\u00b0c/+23\u00b0c": "9.20",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.85 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.40",
      "+18\u00b0c/+23\u00b0c": "12.23",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 4 MR + MHC/H 4-8 R32",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_4_mr_+_mhc/h_4-8_r32": "Heating (medium temp)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_4_mr_+_mhc/h_4-8_r32": "Indoor, Outdoor",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_4_mr_+_mhc/h_4-8_r32": "n/a",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_4_mr_+_mhc/h_4-8_r32": "Yes",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_4_mr_+_mhc/h_4-8_r32": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_4_mr_+_mhc/h_4-8_r32": "n/a",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc/h_4-8_r32": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_4_mr_+_mhc/h_4-8_r32": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_4_mr_+_mhc/h_4-8_r32": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 13,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 13,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.95",
      "source_page": 13,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.25 kW",
      "+18\u00b0c/+23\u00b0c": "1.12 kW",
      "source_page": 13,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 13,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 13,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 13,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 13,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "135 %",
      "source_page": 13,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 13,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.44",
      "source_page": 13,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 8,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "4.50 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.18",
      "column_2": "2.15",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.70 kW",
      "column_2": "2.70 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.44",
      "column_2": "3.39",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.75 kW",
      "column_2": "1.74 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.37",
      "column_2": "4.44",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.960",
      "column_2": "0.960",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.70 kW",
      "column_2": "2.10 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.78",
      "column_2": "7.29",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.950",
      "column_2": "0.950",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.00 kW",
      "column_2": "4.50 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.00",
      "column_2": "2.15",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.00 kW",
      "column_2": "4.30 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.00",
      "column_2": "1.83",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.70 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2297 kWh",
      "column_2": "3000 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "163 %",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.94",
      "medium_temperature": "4.16",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.42",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.67",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.67",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 14,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 14,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.51",
      "column_2": "2.42",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.51",
      "column_2": "2.42",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1125 kWh",
      "column_2": "1607 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "8.13",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.35",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.50 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "7.09",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.30 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23",
      "+18\u00b0c/+23\u00b0c": "9.20",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.85 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.40",
      "+18\u00b0c/+23\u00b0c": "12.23",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "576 kWh",
      "+18\u00b0c/+23\u00b0c": "443 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "BDR_Thermea_FR__OERTLI__Oertli_OENOVIAPAC-C_FIRST_R32_4___OENOVIAPAC-C_SLIM_R32_4_Outdoor_Air_Water_5"
    }
  ]
}