{
  "source_pdf": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:11:52.640286",
  "total_records": 432,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype LDR290-UE-M 50/60/70",
      "source_page": 1,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "black_sea_suppliers_s.r.l.": "191 Aurel Vlaicu Blvd.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "black_sea_suppliers_s.r.l.": "900498",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "black_sea_suppliers_s.r.l.": "CONSTAN\u021aA",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "black_sea_suppliers_s.r.l.": "RO",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "black_sea_suppliers_s.r.l.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "black_sea_suppliers_s.r.l.": "LDR290-UE-M 50/60/70",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "black_sea_suppliers_s.r.l.": "ICIM-PDC-000347",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "black_sea_suppliers_s.r.l.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "black_sea_suppliers_s.r.l.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "black_sea_suppliers_s.r.l.": "5.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "black_sea_suppliers_s.r.l.": "19.09.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "black_sea_suppliers_s.r.l.": "HP Keymark Rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "black_sea_suppliers_s.r.l.": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model LDR290-UE-M-50T",
      "source_page": 2,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ldr290-ue-m-50t": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ldr290-ue-m-50t": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ldr290-ue-m-50t": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ldr290-ue-m-50t": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ldr290-ue-m-50t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ldr290-ue-m-50t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ldr290-ue-m-50t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ldr290-ue-m-50t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ldr290-ue-m-50t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "50.00 kW",
      "medium_temperature": "50.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "10.64 kW",
      "medium_temperature": "15.15 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "80 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "153 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "50.0 kW",
      "medium_temperature": "50.0 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "45.18 kW",
      "medium_temperature": "44.14 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "28.40 kW",
      "medium_temperature": "28.61 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.86",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.57 kW",
      "medium_temperature": "17.21 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.58": "0.90",
      "5.21": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.58": "7.83 kW",
      "5.21": "12.09 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.58": "7.59",
      "5.21": "6.24",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.58": "0.90",
      "5.21": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.58": "45.18 kW",
      "5.21": "44.14 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.58": "2.80",
      "5.21": "2.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.58": "50.39 kW",
      "5.21": "51.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.58": "2.52",
      "5.21": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.58": "85.00 \u00b0C",
      "5.21": "85.00 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.58": "0.14 W",
      "5.21": "0.14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.58": "0.62 W",
      "5.21": "0.62 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.58": "0.14 W",
      "5.21": "0.14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.58": "0.00 W",
      "5.21": "0.00 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.58": "Electricity",
      "5.21": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.58": "0.00 kW",
      "5.21": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.58": "22051 kWh",
      "5.21": "26324 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.58": "",
      "5.21": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.58": "",
      "5.21": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.58": "",
      "5.21": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "80 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "138 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "50.0 kW",
      "medium_temperature": "50.0 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.68",
      "medium_temperature": "3.28",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "30.10 kW",
      "medium_temperature": "30.33 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.45",
      "medium_temperature": "2.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.98 kW",
      "medium_temperature": "19.73 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "4.20",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.04 kW",
      "medium_temperature": "12.35 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "5.69",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.83 kW",
      "medium_temperature": "12.13 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.32",
      "medium_temperature": "5.69",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "42.15 kW",
      "medium_temperature": "40.33 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.34",
      "medium_temperature": "2.18",
      "source_page": 3,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "43.90_kw": "1.79",
      "50.54_kw": "1.60",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "43.90_kw": "85.00 \u00b0C",
      "50.54_kw": "85.00 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "43.90_kw": "0.14 W",
      "50.54_kw": "0.14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "43.90_kw": "0.62 W",
      "50.54_kw": "0.62 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "43.90_kw": "0.14 W",
      "50.54_kw": "0.14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "43.90_kw": "0.00 W",
      "50.54_kw": "0.00 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "43.90_kw": "Electricity",
      "50.54_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "43.90_kw": "6.10 kW",
      "50.54_kw": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "43.90_kw": "31231.00 kWh",
      "50.54_kw": "35048.00 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "43.90_kw": "42.15",
      "50.54_kw": "40.33",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "43.90_kw": "2.34",
      "50.54_kw": "2.18",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "43.90_kw": "0.90",
      "50.54_kw": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "43.90_kw": "",
      "50.54_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "43.90_kw": "",
      "50.54_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "43.90_kw": "",
      "50.54_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "80 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247.70 %",
      "medium_temperature": "189.30 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "50.0 kW",
      "medium_temperature": "50.0 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.27",
      "medium_temperature": "4.81",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7.00 \u00b0C",
      "medium_temperature": "7.00 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2.00 \u00b0C",
      "medium_temperature": "2.00 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "50.00 kW",
      "medium_temperature": "48.86 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "32.41 kW",
      "medium_temperature": "31.46 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.30",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.02 kW",
      "medium_temperature": "14.04 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.05",
      "medium_temperature": "6.36",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "32.41 kW",
      "medium_temperature": "31.46 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.81",
      "medium_temperature": "4.30",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "50.00 kW",
      "medium_temperature": "48.86 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.42",
      "medium_temperature": "2.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "85.00 \u00b0C",
      "medium_temperature": "85.00 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0.14 W",
      "medium_temperature": "0.14 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0.62 W",
      "medium_temperature": "0.62 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "0.14 W",
      "medium_temperature": "0.14 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.10 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "column_0": "PCK",
      "column_1": "0.00 W",
      "column_2": "0.00 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "1.14 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10659.00 kWh",
      "column_2": "13898.00 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.14 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model LDR290-UE-M-60T",
      "source_page": 6,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ldr290-ue-m-60t": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ldr290-ue-m-60t": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ldr290-ue-m-60t": "Colder, Warmer",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ldr290-ue-m-60t": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ldr290-ue-m-60t": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ldr290-ue-m-60t": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ldr290-ue-m-60t": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ldr290-ue-m-60t": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ldr290-ue-m-60t": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "60.00 kW",
      "medium_temperature": "60.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "13.95 kW",
      "medium_temperature": "19.61 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "3.06",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "84.4 dB(A)",
      "medium_temperature": "84.4 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "151 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "60.0 kW",
      "medium_temperature": "60.0 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.86",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "52.46 kW",
      "medium_temperature": "51.15 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.61",
      "medium_temperature": "2.21",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "32.53 kW",
      "medium_temperature": "32.14 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.73",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "21.65 kW",
      "medium_temperature": "21.58 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.59": "0.90",
      "5.36": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.59": "9.79 kW",
      "5.36": "11.86 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.59": "8.66",
      "5.36": "6.89",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.59": "0.90",
      "5.36": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.59": "52.46 kW",
      "5.36": "51.15 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.59": "2.61",
      "5.36": "2.21",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.59": "59.61 kW",
      "5.36": "59.95 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.59": "2.36",
      "5.36": "2.01",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.59": "85.00 \u00b0C",
      "5.36": "85.00 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.59": "0.14 W",
      "5.36": "0.14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.59": "0.62 W",
      "5.36": "0.62 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.59": "0.14 W",
      "5.36": "0.14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.59": "0.00 W",
      "5.36": "0.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.59": "Electricity",
      "5.36": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.59": "0.39 kW",
      "5.36": "0.05 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.59": "26927 kWh",
      "5.36": "32176 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.59": "",
      "5.36": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.59": "",
      "5.36": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.59": "",
      "5.36": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "84.4 dB(A)",
      "medium_temperature": "84.4 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "129 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "60.0 kW",
      "medium_temperature": "60.0 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "3.29",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "39.69 kW",
      "medium_temperature": "39.97 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.74",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.96 kW",
      "medium_temperature": "24.38 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.89",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.53 kW",
      "medium_temperature": "14.90 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.46",
      "medium_temperature": "5.48",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.72 kW",
      "medium_temperature": "12.15 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.45",
      "medium_temperature": "5.48",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "52.33 kW",
      "medium_temperature": "50.64 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.10",
      "medium_temperature": "2.04",
      "source_page": 7,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.39 kW 0.05 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "43.90_kw": "1.79",
      "50.54_kw": "1.60",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "43.90_kw": "85.00 \u00b0C",
      "50.54_kw": "85.00 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "43.90_kw": "0.14 W",
      "50.54_kw": "0.14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "43.90_kw": "0.62 W",
      "50.54_kw": "0.62 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "43.90_kw": "0.14 W",
      "50.54_kw": "0.14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "43.90_kw": "0.00 W",
      "50.54_kw": "0.00 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "43.90_kw": "Electricity",
      "50.54_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "43.90_kw": "16.10 kW",
      "50.54_kw": "9.46 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "43.90_kw": "40105.00 kWh",
      "50.54_kw": "44978.00 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "43.90_kw": "52.33",
      "50.54_kw": "50.64",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "43.90_kw": "2.10",
      "50.54_kw": "2.04",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "43.90_kw": "0.90",
      "50.54_kw": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "43.90_kw": "",
      "50.54_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "43.90_kw": "",
      "50.54_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "43.90_kw": "",
      "50.54_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "84.4 dB(A)",
      "medium_temperature": "84.4 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248.70 %",
      "medium_temperature": "187.20 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "60.0 kW",
      "medium_temperature": "60.0 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.29",
      "medium_temperature": "4.75",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7.00 \u00b0C",
      "medium_temperature": "7.00 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2.00 \u00b0C",
      "medium_temperature": "2.00 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "59.13 kW",
      "medium_temperature": "57.59 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.39",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "38.39 kW",
      "medium_temperature": "37.72 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "4.20",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "18.37 kW",
      "medium_temperature": "17.74 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.47",
      "medium_temperature": "6.44",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "38.39 kW",
      "medium_temperature": "37.72 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.67",
      "medium_temperature": "4.20",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "59.13 kW",
      "medium_temperature": "57.59 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2.39",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "85.00 \u00b0C",
      "medium_temperature": "85.00 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0.14 W",
      "medium_temperature": "0.14 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0.62 W",
      "medium_temperature": "0.62 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "0.14 W",
      "medium_temperature": "0.14 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 16.10 kW 9.46 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "column_0": "PCK",
      "column_1": "0.00 W",
      "column_2": "0.00 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.87 kW",
      "column_2": "2.41 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "12741.00 kWh",
      "column_2": "16860.00 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.87 kW 2.41 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model LDR290-UE-M-70T",
      "source_page": 10,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ldr290-ue-m-70t": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ldr290-ue-m-70t": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ldr290-ue-m-70t": "Colder, Warmer",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ldr290-ue-m-70t": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ldr290-ue-m-70t": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ldr290-ue-m-70t": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ldr290-ue-m-70t": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ldr290-ue-m-70t": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ldr290-ue-m-70t": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "70.00 kW",
      "medium_temperature": "70.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "17.50 kW",
      "medium_temperature": "23.73 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.00",
      "medium_temperature": "2.95",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "86.7 dB(A)",
      "medium_temperature": "86.7 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "147 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "65.0 kW",
      "medium_temperature": "65.0 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.76",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "57.34 kW",
      "medium_temperature": "57.95 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.48",
      "medium_temperature": "2.13",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "34.71 kW",
      "medium_temperature": "35.42 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.31",
      "medium_temperature": "3.61",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "21.65 kW",
      "medium_temperature": "21.58 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.59": "0.90",
      "5.36": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.59": "9.79 kW",
      "5.36": "11.86 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.59": "8.66",
      "5.36": "6.89",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.59": "0.90",
      "5.36": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.59": "57.34 kW",
      "5.36": "57.95 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.59": "2.48",
      "5.36": "2.13",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.59": "59.61 kW",
      "5.36": "64.46 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.59": "2.36",
      "5.36": "1.95",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.59": "85.00 \u00b0C",
      "5.36": "85.00 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.59": "0.14 W",
      "5.36": "0.14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.59": "0.62 W",
      "5.36": "0.62 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.59": "0.14 W",
      "5.36": "0.14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.59": "0.00 W",
      "5.36": "0.00 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.59": "Electricity",
      "5.36": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.59": "5.39 kW",
      "5.36": "0.54 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.59": "29758 kWh",
      "5.36": "35694 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.59": "",
      "5.36": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.59": "",
      "5.36": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.59": "",
      "5.36": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "86.7 dB(A)",
      "medium_temperature": "86.7 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "128 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "64.0 kW",
      "medium_temperature": "64.0 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.95",
      "medium_temperature": "3.52",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "39.69 kW",
      "medium_temperature": "39.97 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.74",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.96 kW",
      "medium_temperature": "24.38 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.80",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.53 kW",
      "medium_temperature": "14.90 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.46",
      "medium_temperature": "5.48",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.72 kW",
      "medium_temperature": "12.15 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "5.45",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "52.33 kW",
      "medium_temperature": "50.64 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.10",
      "medium_temperature": "2.04",
      "source_page": 11,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.39 kW 0.54 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "43.90_kw": "1.79",
      "50.54_kw": "1.60",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "43.90_kw": "85.00 \u00b0C",
      "50.54_kw": "85.00 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "43.90_kw": "0.14 W",
      "50.54_kw": "0.14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "43.90_kw": "0.62 W",
      "50.54_kw": "0.62 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "43.90_kw": "0.14 W",
      "50.54_kw": "0.14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "43.90_kw": "0.00 W",
      "50.54_kw": "0.00 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "43.90_kw": "Electricity",
      "50.54_kw": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "43.90_kw": "20.10 kW",
      "50.54_kw": "13.46 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "43.90_kw": "42832.00 kWh",
      "50.54_kw": "48107.00 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "43.90_kw": "52.33",
      "50.54_kw": "50.64",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "43.90_kw": "2.10",
      "50.54_kw": "2.04",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "43.90_kw": "0.90",
      "50.54_kw": "0.90",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "43.90_kw": "",
      "50.54_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "43.90_kw": "",
      "50.54_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "43.90_kw": "",
      "50.54_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "86.7 dB(A)",
      "medium_temperature": "86.7 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "243.20 %",
      "medium_temperature": "187.20 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "65.0 kW",
      "medium_temperature": "65.0 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.15",
      "medium_temperature": "4.75",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7.00 \u00b0C",
      "medium_temperature": "7.00 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2.00 \u00b0C",
      "medium_temperature": "2.00 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "63.03 kW",
      "medium_temperature": "63.70 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.38",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "41.36 kW",
      "medium_temperature": "41.07 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "4.13",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "18.37 kW",
      "medium_temperature": "17.74 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.47",
      "medium_temperature": "6.44",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "41.36 kW",
      "medium_temperature": "41.07 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.50",
      "medium_temperature": "4.13",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "63.03 kW",
      "medium_temperature": "63.70 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.89",
      "medium_temperature": "2.38",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "85.00 \u00b0C",
      "medium_temperature": "85.00 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0.14 W",
      "medium_temperature": "0.14 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0.62 W",
      "medium_temperature": "0.62 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "0.14 W",
      "medium_temperature": "0.14 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 20.10 kW 13.46 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "column_0": "PCK",
      "column_1": "0.00 W",
      "column_2": "0.00 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.97 kW",
      "column_2": "1.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "14110.00 kWh",
      "column_2": "18264.00 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.97 kW 1.30 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "BLACK_SEA_SUPPLIERS_S_R_L__LDR290-UE-M_50_60_70_Outdoor_Air_Water_2"
    }
  ]
}