{
  "source_pdf": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36.pdf",
  "extraction_timestamp": "2025-11-17T15:12:08.985367",
  "total_records": 1766,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Subtype Bosch CS3000 AWP 16/19/24",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bosch_thermotechnik_gmbh": "Junkersstra\u00dfe 20 - 24",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bosch_thermotechnik_gmbh": "73249",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bosch_thermotechnik_gmbh": "Wernau",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bosch_thermotechnik_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bosch_thermotechnik_gmbh": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bosch_thermotechnik_gmbh": "Bosch CS3000 AWP 16/19/24",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bosch_thermotechnik_gmbh": "ICIM-PDC-000179",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bosch_thermotechnik_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bosch_thermotechnik_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bosch_thermotechnik_gmbh": "7.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bosch_thermotechnik_gmbh": "04.11.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bosch_thermotechnik_gmbh": "Heat Pump KEYMARK V10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model CS3000AWP 16",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs3000awp_16": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs3000awp_16": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs3000awp_16": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs3000awp_16": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs3000awp_16": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs3000awp_16": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs3000awp_16": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs3000awp_16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "25.38 kW",
      "medium_temperature": "23.06 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.81 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.37",
      "medium_temperature": "2.55",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.42 kW",
      "medium_temperature": "16.78 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.18 kW",
      "medium_temperature": "13.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.63",
      "medium_temperature": "1.93",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.61 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.63",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "12.42 kW",
      "column_2": "11.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.49",
      "column_2": "4.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "14.75 kW",
      "column_2": "13.45 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.87",
      "column_2": "6.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "17.18 kW",
      "column_2": "14.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.63",
      "column_2": "2.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "16.67 kW",
      "column_2": "9.15 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.55",
      "column_2": "1.35",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "100 W",
      "column_2": "100 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.76 kW",
      "column_2": "7.63 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "9104 kWh",
      "column_2": "10709 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "106 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.55 kW",
      "medium_temperature": "17.13 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.67",
      "medium_temperature": "2.73",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.54 kW",
      "medium_temperature": "10.18 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.16",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.53 kW",
      "medium_temperature": "10.09 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.91",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.39 kW",
      "medium_temperature": "11.93 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.95",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.30 kW",
      "medium_temperature": "13.93 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.76 kW 7.63 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.93": "0.960",
      "6.17": "0.960",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.93": "13.50 kW",
      "6.17": "12.62 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.93": "2.32",
      "6.17": "1.60",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "11.14 kW",
      "6.17": "11.35 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "1.78",
      "6.17": "1.45",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "0.900",
      "6.17": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.93": "60 \u00b0C",
      "6.17": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.93": "50 W",
      "6.17": "50 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.93": "100 W",
      "6.17": "100 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.93": "50 W",
      "6.17": "50 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.93": "10 W",
      "6.17": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.93": "Electricity",
      "6.17": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.93": "16.55 kW",
      "6.17": "17.13 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.93": "11102 kWh",
      "6.17": "15484 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.93": "11.14",
      "6.17": "11.35",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.93": "1.78",
      "6.17": "1.45",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.93": "0.900",
      "6.17": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.93": "",
      "6.17": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.93": "",
      "6.17": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.93": "",
      "6.17": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "153 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "20.75 kW",
      "medium_temperature": "15.97 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.39",
      "medium_temperature": "3.91",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "20.75 kW",
      "medium_temperature": "15.97 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.08",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.85 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.49",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.21 kW",
      "medium_temperature": "13.51 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.72",
      "medium_temperature": "5.3",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "20.75 kW",
      "medium_temperature": "15.97 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.37",
      "medium_temperature": "2.08",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 16.55 kW 17.13 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "20.75_kw": "3.37",
      "15.97_kw": "2.08",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "20.75_kw": "0.9",
      "15.97_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "20.75_kw": "60 \u00b0C",
      "15.97_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "20.75_kw": "50 W",
      "15.97_kw": "50 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "20.75_kw": "100 W",
      "15.97_kw": "100 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "20.75_kw": "50 W",
      "15.97_kw": "50 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "20.75_kw": "10 W",
      "15.97_kw": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "20.75_kw": "Electricity",
      "15.97_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "20.75_kw": "0 kW",
      "15.97_kw": "0 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "20.75_kw": "5147 kWh",
      "15.97_kw": "5462 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model CS3000AWP 16 P",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs3000awp_16_p": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs3000awp_16_p": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs3000awp_16_p": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs3000awp_16_p": "Outdoor Air",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs3000awp_16_p": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs3000awp_16_p": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs3000awp_16_p": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_16_p": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_16_p": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs3000awp_16_p": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "25.38 kW",
      "medium_temperature": "23.06 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.81 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.37",
      "medium_temperature": "2.55",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "127 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.42 kW",
      "medium_temperature": "16.78 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.24",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.18 kW",
      "medium_temperature": "13.04 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.63",
      "medium_temperature": "1.93",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.61 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.63",
      "medium_temperature": "3.25",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "12.42 kW",
      "column_2": "11.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.49",
      "column_2": "4.40",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "14.75 kW",
      "column_2": "13.45 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.87",
      "column_2": "6.15",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "17.18 kW",
      "column_2": "14.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.63",
      "column_2": "2.02",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "16.67 kW",
      "column_2": "9.15 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.55",
      "column_2": "1.35",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "100 W",
      "column_2": "100 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.76 kW",
      "column_2": "7.63 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "9104 kWh",
      "column_2": "10709 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "106 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.55 kW",
      "medium_temperature": "17.13 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.67",
      "medium_temperature": "2.73",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.54 kW",
      "medium_temperature": "10.18 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.16",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.53 kW",
      "medium_temperature": "10.09 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.91",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.39 kW",
      "medium_temperature": "11.93 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.95",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.30 kW",
      "medium_temperature": "13.93 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.76 kW 7.63 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.93": "0.960",
      "6.17": "0.960",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.93": "13.50 kW",
      "6.17": "12.62 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.93": "2.32",
      "6.17": "1.60",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "11.14 kW",
      "6.17": "11.35 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "1.78",
      "6.17": "1.45",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "0.900",
      "6.17": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.93": "60 \u00b0C",
      "6.17": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.93": "50 W",
      "6.17": "50 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.93": "100 W",
      "6.17": "100 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.93": "50 W",
      "6.17": "50 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.93": "10 W",
      "6.17": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.93": "Electricity",
      "6.17": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.93": "16.55 kW",
      "6.17": "17.13 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.93": "11102 kWh",
      "6.17": "15484 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.93": "11.14",
      "6.17": "11.35",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.93": "1.78",
      "6.17": "1.45",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.93": "0.900",
      "6.17": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.93": "",
      "6.17": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.93": "",
      "6.17": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.93": "",
      "6.17": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "153 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "20.75 kW",
      "medium_temperature": "15.97 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.39",
      "medium_temperature": "3.91",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "20.75 kW",
      "medium_temperature": "15.97 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.08",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.85 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.49",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.21 kW",
      "medium_temperature": "13.51 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.72",
      "medium_temperature": "5.3",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "20.75 kW",
      "medium_temperature": "15.97 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.37",
      "medium_temperature": "2.08",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 16.55 kW 17.13 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "20.75_kw": "3.37",
      "15.97_kw": "2.08",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "20.75_kw": "0.9",
      "15.97_kw": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "20.75_kw": "60 \u00b0C",
      "15.97_kw": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "20.75_kw": "50 W",
      "15.97_kw": "50 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "20.75_kw": "100 W",
      "15.97_kw": "100 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "20.75_kw": "50 W",
      "15.97_kw": "50 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "20.75_kw": "10 W",
      "15.97_kw": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "20.75_kw": "Electricity",
      "15.97_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "20.75_kw": "0 kW",
      "15.97_kw": "0 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "20.75_kw": "5147 kWh",
      "15.97_kw": "5462 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model CS3000AWP 16 S",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs3000awp_16_s": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs3000awp_16_s": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs3000awp_16_s": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs3000awp_16_s": "Outdoor Air",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs3000awp_16_s": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs3000awp_16_s": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs3000awp_16_s": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_16_s": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_16_s": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs3000awp_16_s": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "25.38 kW",
      "medium_temperature": "23.06 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.81 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.37",
      "medium_temperature": "2.55",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "127 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.42 kW",
      "medium_temperature": "16.78 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.24",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.18 kW",
      "medium_temperature": "13.04 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.63",
      "medium_temperature": "1.93",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.61 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.63",
      "medium_temperature": "3.25",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "12.42 kW",
      "column_2": "11.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.49",
      "column_2": "4.40",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "14.75 kW",
      "column_2": "13.45 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.87",
      "column_2": "6.15",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "17.18 kW",
      "column_2": "14.20 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.63",
      "column_2": "2.02",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "16.67 kW",
      "column_2": "9.15 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.55",
      "column_2": "1.35",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "100 W",
      "column_2": "100 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.76 kW",
      "column_2": "7.63 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "9104 kWh",
      "column_2": "10709 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "106 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.55 kW",
      "medium_temperature": "17.13 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.67",
      "medium_temperature": "2.73",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.54 kW",
      "medium_temperature": "10.18 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.16",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.53 kW",
      "medium_temperature": "10.09 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.91",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.39 kW",
      "medium_temperature": "11.93 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.95",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.30 kW",
      "medium_temperature": "13.93 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.76 kW 7.63 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.93": "0.960",
      "6.17": "0.960",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.93": "13.50 kW",
      "6.17": "12.62 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.93": "2.32",
      "6.17": "1.60",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "11.14 kW",
      "6.17": "11.35 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "1.78",
      "6.17": "1.45",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "0.900",
      "6.17": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.93": "60 \u00b0C",
      "6.17": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.93": "50 W",
      "6.17": "50 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.93": "100 W",
      "6.17": "100 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.93": "50 W",
      "6.17": "50 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.93": "10 W",
      "6.17": "10 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.93": "Electricity",
      "6.17": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.93": "16.55 kW",
      "6.17": "17.13 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.93": "11102 kWh",
      "6.17": "15484 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.93": "11.14",
      "6.17": "11.35",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.93": "1.78",
      "6.17": "1.45",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.93": "0.900",
      "6.17": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.93": "",
      "6.17": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.93": "",
      "6.17": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.93": "",
      "6.17": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "153 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "20.75 kW",
      "medium_temperature": "15.97 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.39",
      "medium_temperature": "3.91",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "20.75 kW",
      "medium_temperature": "15.97 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.08",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.85 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.49",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.21 kW",
      "medium_temperature": "13.51 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.72",
      "medium_temperature": "5.3",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "20.75 kW",
      "medium_temperature": "15.97 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.37",
      "medium_temperature": "2.08",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 16.55 kW 17.13 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "20.75_kw": "3.37",
      "15.97_kw": "2.08",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "20.75_kw": "0.9",
      "15.97_kw": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "20.75_kw": "60 \u00b0C",
      "15.97_kw": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "20.75_kw": "50 W",
      "15.97_kw": "50 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "20.75_kw": "100 W",
      "15.97_kw": "100 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "20.75_kw": "50 W",
      "15.97_kw": "50 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "20.75_kw": "10 W",
      "15.97_kw": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "20.75_kw": "Electricity",
      "15.97_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "20.75_kw": "0 kW",
      "15.97_kw": "0 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "20.75_kw": "5147 kWh",
      "15.97_kw": "5462 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model CS3000AWP 16 MB",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs3000awp_16_mb": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs3000awp_16_mb": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs3000awp_16_mb": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs3000awp_16_mb": "Outdoor Air",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs3000awp_16_mb": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs3000awp_16_mb": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs3000awp_16_mb": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_16_mb": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_16_mb": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs3000awp_16_mb": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "25.38 kW",
      "medium_temperature": "23.06 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.81 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.37",
      "medium_temperature": "2.55",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "127 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.42 kW",
      "medium_temperature": "16.78 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.24",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.18 kW",
      "medium_temperature": "13.04 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.63",
      "medium_temperature": "1.93",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.61 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.63",
      "medium_temperature": "3.25",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "12.42 kW",
      "column_2": "11.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.49",
      "column_2": "4.40",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "14.75 kW",
      "column_2": "13.45 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.87",
      "column_2": "6.15",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "17.18 kW",
      "column_2": "14.20 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.63",
      "column_2": "2.02",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "16.67 kW",
      "column_2": "9.15 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.55",
      "column_2": "1.35",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "100 W",
      "column_2": "100 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.76 kW",
      "column_2": "7.63 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "9104 kWh",
      "column_2": "10709 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "106 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.55 kW",
      "medium_temperature": "17.13 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.67",
      "medium_temperature": "2.73",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.54 kW",
      "medium_temperature": "10.18 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.16",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.53 kW",
      "medium_temperature": "10.09 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.91",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.39 kW",
      "medium_temperature": "11.93 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.95",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.30 kW",
      "medium_temperature": "13.93 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.76 kW 7.63 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.93": "0.960",
      "6.17": "0.960",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.93": "13.50 kW",
      "6.17": "12.62 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.93": "2.32",
      "6.17": "1.60",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "11.14 kW",
      "6.17": "11.35 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "1.78",
      "6.17": "1.45",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "0.900",
      "6.17": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.93": "60 \u00b0C",
      "6.17": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.93": "50 W",
      "6.17": "50 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.93": "100 W",
      "6.17": "100 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.93": "50 W",
      "6.17": "50 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.93": "10 W",
      "6.17": "10 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.93": "Electricity",
      "6.17": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.93": "16.55 kW",
      "6.17": "17.13 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.93": "11102 kWh",
      "6.17": "15484 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.93": "11.14",
      "6.17": "11.35",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.93": "1.78",
      "6.17": "1.45",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.93": "0.900",
      "6.17": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.93": "",
      "6.17": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.93": "",
      "6.17": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.93": "",
      "6.17": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "153 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "20.75 kW",
      "medium_temperature": "15.97 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.39",
      "medium_temperature": "3.91",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "20.75 kW",
      "medium_temperature": "15.97 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.08",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.85 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.49",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.21 kW",
      "medium_temperature": "13.51 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.72",
      "medium_temperature": "5.3",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "20.75 kW",
      "medium_temperature": "15.97 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.37",
      "medium_temperature": "2.08",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 16.55 kW 17.13 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "20.75_kw": "3.37",
      "15.97_kw": "2.08",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "20.75_kw": "0.9",
      "15.97_kw": "0.9",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "20.75_kw": "60 \u00b0C",
      "15.97_kw": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "20.75_kw": "50 W",
      "15.97_kw": "50 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "20.75_kw": "100 W",
      "15.97_kw": "100 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "20.75_kw": "50 W",
      "15.97_kw": "50 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "20.75_kw": "10 W",
      "15.97_kw": "10 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "20.75_kw": "Electricity",
      "15.97_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "20.75_kw": "0 kW",
      "15.97_kw": "0 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "20.75_kw": "5147 kWh",
      "15.97_kw": "5462 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model CS3000AWP 19",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs3000awp_19": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs3000awp_19": "Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs3000awp_19": "Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs3000awp_19": "Outdoor Air",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs3000awp_19": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs3000awp_19": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs3000awp_19": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_19": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_19": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs3000awp_19": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "30 kW",
      "medium_temperature": "27.7 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "6.88 kW",
      "medium_temperature": "11.49 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.36",
      "medium_temperature": "2.41",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "126 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "22.5 kW",
      "medium_temperature": "19.53 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.36",
      "medium_temperature": "3.22",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "19.90 kW",
      "medium_temperature": "15.95 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "1.94",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.43 kW",
      "medium_temperature": "10.80 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.20",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "12.42 kW",
      "column_2": "11.47 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.46",
      "column_2": "4.41",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "14.76 kW",
      "column_2": "13.80 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.85",
      "column_2": "6.14",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "19.90 kW",
      "column_2": "16.52 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.60",
      "column_2": "2.02",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "17.28 kW",
      "column_2": "10.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.60",
      "column_2": "1.30",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "100 W",
      "column_2": "100 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.21 kW",
      "column_2": "9.53 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10646 kWh",
      "column_2": "12512 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "143 %",
      "medium_temperature": "106 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.75 kW",
      "medium_temperature": "19.01 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.65",
      "medium_temperature": "2.73",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.57 kW",
      "medium_temperature": "11.35 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.78",
      "medium_temperature": "2.14",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.09 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.91",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.93 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.90",
      "medium_temperature": "4.95",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.34 kW",
      "medium_temperature": "13.93 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.21 kW 9.53 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.87": "0.960",
      "6.17": "0.960",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "15.30 kW",
      "6.17": "14.01 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "2.28",
      "6.17": "1.58",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "12.17 kW",
      "6.17": "13.07 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "1.76",
      "6.17": "1.49",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.900",
      "6.17": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "6.17": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "50 W",
      "6.17": "50 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "100 W",
      "6.17": "100 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "50 W",
      "6.17": "50 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "10 W",
      "6.17": "10 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "6.17": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "18.75 kW",
      "6.17": "19.01 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "12674 kWh",
      "6.17": "17151 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.87": "12.17",
      "6.17": "13.07",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.87": "1.76",
      "6.17": "1.49",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.87": "0.900",
      "6.17": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "6.17": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "6.17": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.87": "",
      "6.17": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "154 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "24.4 kW",
      "medium_temperature": "17.75 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.33",
      "medium_temperature": "3.92",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.4 kW",
      "medium_temperature": "17.75 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.04",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "16.03 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.49",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.26 kW",
      "medium_temperature": "13.5 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.28",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.4 kW",
      "medium_temperature": "17.75 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.28",
      "medium_temperature": "2.04",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 18.75 kW 19.01 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "24.4_kw": "3.28",
      "17.75_kw": "2.04",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "24.4_kw": "0.9",
      "17.75_kw": "0.9",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "24.4_kw": "60 \u00b0C",
      "17.75_kw": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "24.4_kw": "50 W",
      "17.75_kw": "50 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "24.4_kw": "100 W",
      "17.75_kw": "100 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "24.4_kw": "50 W",
      "17.75_kw": "50 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "24.4_kw": "10 W",
      "17.75_kw": "10 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "24.4_kw": "Electricity",
      "17.75_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "24.4_kw": "0 kW",
      "17.75_kw": "0 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "24.4_kw": "6120 kWh",
      "17.75_kw": "6042 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model CS3000AWP 19 P",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs3000awp_19_p": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs3000awp_19_p": "Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs3000awp_19_p": "Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs3000awp_19_p": "Outdoor Air",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs3000awp_19_p": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs3000awp_19_p": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs3000awp_19_p": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_19_p": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_19_p": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs3000awp_19_p": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "30 kW",
      "medium_temperature": "27.7 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "6.88 kW",
      "medium_temperature": "11.49 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.36",
      "medium_temperature": "2.41",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "126 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "22.5 kW",
      "medium_temperature": "19.53 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.36",
      "medium_temperature": "3.22",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "19.90 kW",
      "medium_temperature": "15.95 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "1.94",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.43 kW",
      "medium_temperature": "10.80 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.20",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "12.42 kW",
      "column_2": "11.47 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.46",
      "column_2": "4.41",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "14.76 kW",
      "column_2": "13.80 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.85",
      "column_2": "6.14",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "19.90 kW",
      "column_2": "16.52 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.60",
      "column_2": "2.02",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "17.28 kW",
      "column_2": "10.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.60",
      "column_2": "1.30",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "100 W",
      "column_2": "100 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.21 kW",
      "column_2": "9.53 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10646 kWh",
      "column_2": "12512 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "143 %",
      "medium_temperature": "106 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.75 kW",
      "medium_temperature": "19.01 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.65",
      "medium_temperature": "2.73",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.57 kW",
      "medium_temperature": "11.35 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.78",
      "medium_temperature": "2.14",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.09 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.91",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.93 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.90",
      "medium_temperature": "4.95",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.34 kW",
      "medium_temperature": "13.93 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.21 kW 9.53 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.87": "0.960",
      "6.17": "0.960",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "15.30 kW",
      "6.17": "14.01 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "2.28",
      "6.17": "1.58",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "12.17 kW",
      "6.17": "13.07 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "1.76",
      "6.17": "1.49",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.900",
      "6.17": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "6.17": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "50 W",
      "6.17": "50 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "100 W",
      "6.17": "100 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "50 W",
      "6.17": "50 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "10 W",
      "6.17": "10 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "6.17": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "18.75 kW",
      "6.17": "19.01 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "12674 kWh",
      "6.17": "17151 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.87": "12.17",
      "6.17": "13.07",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.87": "1.76",
      "6.17": "1.49",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.87": "0.900",
      "6.17": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "6.17": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "6.17": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.87": "",
      "6.17": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "154 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "24.4 kW",
      "medium_temperature": "17.75 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.33",
      "medium_temperature": "3.92",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.4 kW",
      "medium_temperature": "17.75 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.04",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "16.03 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.49",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.26 kW",
      "medium_temperature": "13.5 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.28",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.4 kW",
      "medium_temperature": "17.75 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.28",
      "medium_temperature": "2.04",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 18.75 kW 19.01 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "24.4_kw": "3.28",
      "17.75_kw": "2.04",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "24.4_kw": "0.9",
      "17.75_kw": "0.9",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "24.4_kw": "60 \u00b0C",
      "17.75_kw": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "24.4_kw": "50 W",
      "17.75_kw": "50 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "24.4_kw": "100 W",
      "17.75_kw": "100 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "24.4_kw": "50 W",
      "17.75_kw": "50 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "24.4_kw": "10 W",
      "17.75_kw": "10 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "24.4_kw": "Electricity",
      "17.75_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "24.4_kw": "0 kW",
      "17.75_kw": "0 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "24.4_kw": "6120 kWh",
      "17.75_kw": "6042 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model CS3000AWP 19 S",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs3000awp_19_s": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs3000awp_19_s": "Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs3000awp_19_s": "Warmer Climate, Colder Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs3000awp_19_s": "Outdoor Air",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs3000awp_19_s": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs3000awp_19_s": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs3000awp_19_s": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_19_s": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_19_s": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs3000awp_19_s": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "30 kW",
      "medium_temperature": "27.7 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "6.88 kW",
      "medium_temperature": "11.49 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.36",
      "medium_temperature": "2.41",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "126 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "22.5 kW",
      "medium_temperature": "19.53 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.36",
      "medium_temperature": "3.22",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "19.90 kW",
      "medium_temperature": "15.95 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "1.94",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.43 kW",
      "medium_temperature": "10.80 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.20",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "12.42 kW",
      "column_2": "11.47 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.46",
      "column_2": "4.41",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "14.76 kW",
      "column_2": "13.80 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.85",
      "column_2": "6.14",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "19.90 kW",
      "column_2": "16.52 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.60",
      "column_2": "2.02",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "17.28 kW",
      "column_2": "10.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.60",
      "column_2": "1.30",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "100 W",
      "column_2": "100 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.21 kW",
      "column_2": "9.53 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10646 kWh",
      "column_2": "12512 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "143 %",
      "medium_temperature": "106 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.75 kW",
      "medium_temperature": "19.01 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.65",
      "medium_temperature": "2.73",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.57 kW",
      "medium_temperature": "11.35 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.78",
      "medium_temperature": "2.14",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.09 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.91",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.93 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.90",
      "medium_temperature": "4.95",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.34 kW",
      "medium_temperature": "13.93 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.21 kW 9.53 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.87": "0.960",
      "6.17": "0.960",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "15.30 kW",
      "6.17": "14.01 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "2.28",
      "6.17": "1.58",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "12.17 kW",
      "6.17": "13.07 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "1.76",
      "6.17": "1.49",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.900",
      "6.17": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "6.17": "60 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "50 W",
      "6.17": "50 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "100 W",
      "6.17": "100 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "50 W",
      "6.17": "50 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "10 W",
      "6.17": "10 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "6.17": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "18.75 kW",
      "6.17": "19.01 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "12674 kWh",
      "6.17": "17151 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.87": "12.17",
      "6.17": "13.07",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.87": "1.76",
      "6.17": "1.49",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.87": "0.900",
      "6.17": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "6.17": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "6.17": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.87": "",
      "6.17": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "154 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "24.4 kW",
      "medium_temperature": "17.75 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.33",
      "medium_temperature": "3.92",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.4 kW",
      "medium_temperature": "17.75 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.04",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "16.03 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.49",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.26 kW",
      "medium_temperature": "13.5 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.28",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.4 kW",
      "medium_temperature": "17.75 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.28",
      "medium_temperature": "2.04",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 18.75 kW 19.01 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "24.4_kw": "3.28",
      "17.75_kw": "2.04",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "24.4_kw": "0.9",
      "17.75_kw": "0.9",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "24.4_kw": "60 \u00b0C",
      "17.75_kw": "60 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "24.4_kw": "50 W",
      "17.75_kw": "50 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "24.4_kw": "100 W",
      "17.75_kw": "100 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "24.4_kw": "50 W",
      "17.75_kw": "50 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "24.4_kw": "10 W",
      "17.75_kw": "10 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "24.4_kw": "Electricity",
      "17.75_kw": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "24.4_kw": "0 kW",
      "17.75_kw": "0 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "24.4_kw": "6120 kWh",
      "17.75_kw": "6042 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model CS3000AWP 19 MB",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs3000awp_19_mb": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs3000awp_19_mb": "Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs3000awp_19_mb": "Warmer Climate, Colder Climate",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs3000awp_19_mb": "Outdoor Air",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs3000awp_19_mb": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs3000awp_19_mb": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs3000awp_19_mb": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_19_mb": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_19_mb": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs3000awp_19_mb": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "30 kW",
      "medium_temperature": "27.7 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "6.88 kW",
      "medium_temperature": "11.49 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.36",
      "medium_temperature": "2.41",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "126 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "22.5 kW",
      "medium_temperature": "19.53 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.36",
      "medium_temperature": "3.22",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "19.90 kW",
      "medium_temperature": "15.95 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "1.94",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.43 kW",
      "medium_temperature": "10.80 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.20",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "12.42 kW",
      "column_2": "11.47 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.46",
      "column_2": "4.41",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "14.76 kW",
      "column_2": "13.80 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.85",
      "column_2": "6.14",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "19.90 kW",
      "column_2": "16.52 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.60",
      "column_2": "2.02",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "17.28 kW",
      "column_2": "10.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.60",
      "column_2": "1.30",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "100 W",
      "column_2": "100 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.21 kW",
      "column_2": "9.53 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10646 kWh",
      "column_2": "12512 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "143 %",
      "medium_temperature": "106 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.75 kW",
      "medium_temperature": "19.01 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.65",
      "medium_temperature": "2.73",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.57 kW",
      "medium_temperature": "11.35 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.78",
      "medium_temperature": "2.14",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.09 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.91",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.93 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.90",
      "medium_temperature": "4.95",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.34 kW",
      "medium_temperature": "13.93 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.21 kW 9.53 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.87": "0.960",
      "6.17": "0.960",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "15.30 kW",
      "6.17": "14.01 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "2.28",
      "6.17": "1.58",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "12.17 kW",
      "6.17": "13.07 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "1.76",
      "6.17": "1.49",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.900",
      "6.17": "0.900",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "6.17": "60 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "50 W",
      "6.17": "50 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "100 W",
      "6.17": "100 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "50 W",
      "6.17": "50 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "10 W",
      "6.17": "10 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "6.17": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "18.75 kW",
      "6.17": "19.01 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "12674 kWh",
      "6.17": "17151 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.87": "12.17",
      "6.17": "13.07",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.87": "1.76",
      "6.17": "1.49",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.87": "0.900",
      "6.17": "0.900",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "6.17": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "6.17": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.87": "",
      "6.17": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "154 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "24.4 kW",
      "medium_temperature": "17.75 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.33",
      "medium_temperature": "3.92",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.4 kW",
      "medium_temperature": "17.75 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.04",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "16.03 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.49",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.26 kW",
      "medium_temperature": "13.5 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.28",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.4 kW",
      "medium_temperature": "17.75 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.28",
      "medium_temperature": "2.04",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 18.75 kW 19.01 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "24.4_kw": "3.28",
      "17.75_kw": "2.04",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "24.4_kw": "0.9",
      "17.75_kw": "0.9",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "24.4_kw": "60 \u00b0C",
      "17.75_kw": "60 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "24.4_kw": "50 W",
      "17.75_kw": "50 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "24.4_kw": "100 W",
      "17.75_kw": "100 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "24.4_kw": "50 W",
      "17.75_kw": "50 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "24.4_kw": "10 W",
      "17.75_kw": "10 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "24.4_kw": "Electricity",
      "17.75_kw": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "24.4_kw": "0 kW",
      "17.75_kw": "0 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "24.4_kw": "6120 kWh",
      "17.75_kw": "6042 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model CS3000AWP 24",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs3000awp_24": "Heating (medium temp)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs3000awp_24": "Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs3000awp_24": "Warmer Climate, Colder Climate",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs3000awp_24": "Outdoor Air",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs3000awp_24": "Yes",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs3000awp_24": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs3000awp_24": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_24": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_24": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs3000awp_24": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "35.78 kW",
      "medium_temperature": "32.64 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "8.75 kW",
      "medium_temperature": "14.01 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.09",
      "medium_temperature": "2.33",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "124 %",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.5 kW",
      "medium_temperature": "22.97 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.18",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "22.60 kW",
      "medium_temperature": "18.82 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "1.89",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.25 kW",
      "medium_temperature": "12.44 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.15",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "12.44 kW",
      "column_2": "11.48 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.44",
      "column_2": "4.40",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "14.77 kW",
      "column_2": "13.82 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.83",
      "column_2": "6.12",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "22.60 kW",
      "column_2": "19.44 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.60",
      "column_2": "1.96",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "18.38 kW",
      "column_2": "11.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.60",
      "column_2": "1.25",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "100 W",
      "column_2": "100 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "7.17 kW",
      "column_2": "11.97 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "12250 kWh",
      "column_2": "14935 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "140 %",
      "medium_temperature": "106 %",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.57 kW",
      "medium_temperature": "20.72 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.57",
      "medium_temperature": "2.73",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.9 kW",
      "medium_temperature": "12.58 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.7",
      "medium_temperature": "2.12",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.64 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.9",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.5 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.96",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.42 kW",
      "medium_temperature": "13.93 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.17 kW 11.97 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.69": "0.96",
      "6.17": "0.96",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.69": "17.6 kW",
      "6.17": "15.27 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.69": "2.22",
      "6.17": "1.59",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "13.8 kW",
      "6.17": "13.86 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "1.84",
      "6.17": "1.47",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "0.9",
      "6.17": "0.9",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.69": "60 \u00b0C",
      "6.17": "60 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.69": "50 W",
      "6.17": "50 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.69": "100 W",
      "6.17": "100 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.69": "50 W",
      "6.17": "50 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.69": "10 W",
      "6.17": "10 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.69": "Electricity",
      "6.17": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.69": "21.57 kW",
      "6.17": "20.72 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.69": "14915 kWh",
      "6.17": "18714 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.69": "13.8",
      "6.17": "13.86",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.69": "1.84",
      "6.17": "1.47",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.69": "0.9",
      "6.17": "0.9",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.69": "",
      "6.17": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.69": "",
      "6.17": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.69": "",
      "6.17": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "155 %",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "27.9 kW",
      "medium_temperature": "19.9 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.95",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "27.9 kW",
      "medium_temperature": "19.9 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.04",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "19.1 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.48",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.34 kW",
      "medium_temperature": "13.52 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.48",
      "medium_temperature": "5.29",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "27.9 kW",
      "medium_temperature": "19.9 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.08",
      "medium_temperature": "2.04",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 21.57 kW 20.72 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "27.9_kw": "3.08",
      "19.9_kw": "2.04",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "27.9_kw": "0.9",
      "19.9_kw": "0.9",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "27.9_kw": "60 \u00b0C",
      "19.9_kw": "60 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "27.9_kw": "50 W",
      "19.9_kw": "50 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "27.9_kw": "100 W",
      "19.9_kw": "100 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "27.9_kw": "50 W",
      "19.9_kw": "50 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "27.9_kw": "10 W",
      "19.9_kw": "10 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "27.9_kw": "Electricity",
      "19.9_kw": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "27.9_kw": "0 kW",
      "19.9_kw": "0 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "27.9_kw": "7376 kWh",
      "19.9_kw": "6734 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model CS3000AWP 24 P",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs3000awp_24_p": "Heating (medium temp)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs3000awp_24_p": "Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs3000awp_24_p": "Warmer Climate, Colder Climate",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs3000awp_24_p": "Outdoor Air",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs3000awp_24_p": "Yes",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs3000awp_24_p": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs3000awp_24_p": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_24_p": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_24_p": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs3000awp_24_p": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "35.78 kW",
      "medium_temperature": "32.64 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "8.75 kW",
      "medium_temperature": "14.01 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.09",
      "medium_temperature": "2.33",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "124 %",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.5 kW",
      "medium_temperature": "22.97 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.18",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "22.60 kW",
      "medium_temperature": "18.82 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "1.89",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.25 kW",
      "medium_temperature": "12.44 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.15",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "12.44 kW",
      "column_2": "11.48 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.44",
      "column_2": "4.40",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "14.77 kW",
      "column_2": "13.82 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.83",
      "column_2": "6.12",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "22.60 kW",
      "column_2": "19.44 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.60",
      "column_2": "1.96",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "18.38 kW",
      "column_2": "11.00 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.60",
      "column_2": "1.25",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "100 W",
      "column_2": "100 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "7.17 kW",
      "column_2": "11.97 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "12250 kWh",
      "column_2": "14935 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "140 %",
      "medium_temperature": "106 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.57 kW",
      "medium_temperature": "20.72 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.57",
      "medium_temperature": "2.73",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.9 kW",
      "medium_temperature": "12.58 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.7",
      "medium_temperature": "2.12",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.64 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.9",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.5 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.96",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.42 kW",
      "medium_temperature": "13.93 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.17 kW 11.97 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.69": "0.96",
      "6.17": "0.96",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.69": "17.6 kW",
      "6.17": "15.27 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.69": "2.22",
      "6.17": "1.59",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "13.8 kW",
      "6.17": "13.86 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "1.84",
      "6.17": "1.47",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "0.9",
      "6.17": "0.9",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.69": "60 \u00b0C",
      "6.17": "60 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.69": "50 W",
      "6.17": "50 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.69": "100 W",
      "6.17": "100 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.69": "50 W",
      "6.17": "50 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.69": "10 W",
      "6.17": "10 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.69": "Electricity",
      "6.17": "Electricity",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.69": "21.57 kW",
      "6.17": "20.72 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.69": "14915 kWh",
      "6.17": "18714 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.69": "13.8",
      "6.17": "13.86",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.69": "1.84",
      "6.17": "1.47",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.69": "0.9",
      "6.17": "0.9",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.69": "",
      "6.17": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.69": "",
      "6.17": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.69": "",
      "6.17": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "155 %",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "27.9 kW",
      "medium_temperature": "19.9 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.95",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "27.9 kW",
      "medium_temperature": "19.9 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.04",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "19.1 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.48",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.34 kW",
      "medium_temperature": "13.52 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.48",
      "medium_temperature": "5.29",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "27.9 kW",
      "medium_temperature": "19.9 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.08",
      "medium_temperature": "2.04",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 21.57 kW 20.72 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "27.9_kw": "3.08",
      "19.9_kw": "2.04",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "27.9_kw": "0.9",
      "19.9_kw": "0.9",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "27.9_kw": "60 \u00b0C",
      "19.9_kw": "60 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "27.9_kw": "50 W",
      "19.9_kw": "50 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "27.9_kw": "100 W",
      "19.9_kw": "100 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "27.9_kw": "50 W",
      "19.9_kw": "50 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "27.9_kw": "10 W",
      "19.9_kw": "10 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "27.9_kw": "Electricity",
      "19.9_kw": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "27.9_kw": "0 kW",
      "19.9_kw": "0 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "27.9_kw": "7376 kWh",
      "19.9_kw": "6734 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model CS3000AWP 24 S",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs3000awp_24_s": "Heating (medium temp)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs3000awp_24_s": "Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs3000awp_24_s": "Warmer Climate, Colder Climate",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs3000awp_24_s": "Outdoor Air",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs3000awp_24_s": "Yes",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs3000awp_24_s": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs3000awp_24_s": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_24_s": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_24_s": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs3000awp_24_s": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "35.78 kW",
      "medium_temperature": "32.64 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "8.75 kW",
      "medium_temperature": "14.01 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.09",
      "medium_temperature": "2.33",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "124 %",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.5 kW",
      "medium_temperature": "22.97 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.18",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "22.60 kW",
      "medium_temperature": "18.82 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "1.89",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.25 kW",
      "medium_temperature": "12.44 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.15",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "12.44 kW",
      "column_2": "11.48 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.44",
      "column_2": "4.40",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "14.77 kW",
      "column_2": "13.82 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.83",
      "column_2": "6.12",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "22.60 kW",
      "column_2": "19.44 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.60",
      "column_2": "1.96",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "18.38 kW",
      "column_2": "11.00 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.60",
      "column_2": "1.25",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "100 W",
      "column_2": "100 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "7.17 kW",
      "column_2": "11.97 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "12250 kWh",
      "column_2": "14935 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "140 %",
      "medium_temperature": "106 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.57 kW",
      "medium_temperature": "20.72 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.57",
      "medium_temperature": "2.73",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.9 kW",
      "medium_temperature": "12.58 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.7",
      "medium_temperature": "2.12",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.64 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.9",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.5 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.96",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.42 kW",
      "medium_temperature": "13.93 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.17 kW 11.97 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.69": "0.96",
      "6.17": "0.96",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.69": "17.6 kW",
      "6.17": "15.27 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.69": "2.22",
      "6.17": "1.59",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "13.8 kW",
      "6.17": "13.86 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "1.84",
      "6.17": "1.47",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "0.9",
      "6.17": "0.9",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.69": "60 \u00b0C",
      "6.17": "60 \u00b0C",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.69": "50 W",
      "6.17": "50 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.69": "100 W",
      "6.17": "100 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.69": "50 W",
      "6.17": "50 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.69": "10 W",
      "6.17": "10 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.69": "Electricity",
      "6.17": "Electricity",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.69": "21.57 kW",
      "6.17": "20.72 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.69": "14915 kWh",
      "6.17": "18714 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.69": "13.8",
      "6.17": "13.86",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.69": "1.84",
      "6.17": "1.47",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.69": "0.9",
      "6.17": "0.9",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.69": "",
      "6.17": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.69": "",
      "6.17": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.69": "",
      "6.17": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "155 %",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "27.9 kW",
      "medium_temperature": "19.9 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.95",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "27.9 kW",
      "medium_temperature": "19.9 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.04",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "19.1 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.48",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.34 kW",
      "medium_temperature": "13.52 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.48",
      "medium_temperature": "5.29",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "27.9 kW",
      "medium_temperature": "19.9 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.08",
      "medium_temperature": "2.04",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 21.57 kW 20.72 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "27.9_kw": "3.08",
      "19.9_kw": "2.04",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "27.9_kw": "0.9",
      "19.9_kw": "0.9",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "27.9_kw": "60 \u00b0C",
      "19.9_kw": "60 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "27.9_kw": "50 W",
      "19.9_kw": "50 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "27.9_kw": "100 W",
      "19.9_kw": "100 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "27.9_kw": "50 W",
      "19.9_kw": "50 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "27.9_kw": "10 W",
      "19.9_kw": "10 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "27.9_kw": "Electricity",
      "19.9_kw": "Electricity",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "27.9_kw": "0 kW",
      "19.9_kw": "0 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "27.9_kw": "7376 kWh",
      "19.9_kw": "6734 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model CS3000AWP 24 MB",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs3000awp_24_mb": "Heating (medium temp)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs3000awp_24_mb": "Outdoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs3000awp_24_mb": "Warmer Climate, Colder Climate",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs3000awp_24_mb": "Outdoor Air",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs3000awp_24_mb": "Yes",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs3000awp_24_mb": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs3000awp_24_mb": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_24_mb": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs3000awp_24_mb": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs3000awp_24_mb": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "35.78 kW",
      "medium_temperature": "32.64 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "8.75 kW",
      "medium_temperature": "14.01 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.09",
      "medium_temperature": "2.33",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "124 %",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.5 kW",
      "medium_temperature": "22.97 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.18",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "22.60 kW",
      "medium_temperature": "18.82 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "1.89",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.25 kW",
      "medium_temperature": "12.44 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.15",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "12.44 kW",
      "column_2": "11.48 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.44",
      "column_2": "4.40",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "14.77 kW",
      "column_2": "13.82 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.83",
      "column_2": "6.12",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "22.60 kW",
      "column_2": "19.44 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.60",
      "column_2": "1.96",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "18.38 kW",
      "column_2": "11.00 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.60",
      "column_2": "1.25",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "100 W",
      "column_2": "100 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "7.17 kW",
      "column_2": "11.97 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "12250 kWh",
      "column_2": "14935 kWh",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "140 %",
      "medium_temperature": "106 %",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.57 kW",
      "medium_temperature": "20.72 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.57",
      "medium_temperature": "2.73",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.9 kW",
      "medium_temperature": "12.58 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.7",
      "medium_temperature": "2.12",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.64 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.9",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.5 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.96",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.42 kW",
      "medium_temperature": "13.93 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.17 kW 11.97 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.69": "0.96",
      "6.17": "0.96",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.69": "17.6 kW",
      "6.17": "15.27 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.69": "2.22",
      "6.17": "1.59",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "13.8 kW",
      "6.17": "13.86 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "1.84",
      "6.17": "1.47",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "0.9",
      "6.17": "0.9",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.69": "60 \u00b0C",
      "6.17": "60 \u00b0C",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.69": "50 W",
      "6.17": "50 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.69": "100 W",
      "6.17": "100 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.69": "50 W",
      "6.17": "50 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.69": "10 W",
      "6.17": "10 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.69": "Electricity",
      "6.17": "Electricity",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.69": "21.57 kW",
      "6.17": "20.72 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.69": "14915 kWh",
      "6.17": "18714 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.69": "13.8",
      "6.17": "13.86",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.69": "1.84",
      "6.17": "1.47",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.69": "0.9",
      "6.17": "0.9",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.69": "",
      "6.17": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.69": "",
      "6.17": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.69": "",
      "6.17": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "-99 dB(A)",
      "medium_temperature": "-99 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "155 %",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "27.9 kW",
      "medium_temperature": "19.9 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.95",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "27.9 kW",
      "medium_temperature": "19.9 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.04",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "19.1 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.48",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.34 kW",
      "medium_temperature": "13.52 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.48",
      "medium_temperature": "5.29",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "27.9 kW",
      "medium_temperature": "19.9 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.08",
      "medium_temperature": "2.04",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 21.57 kW 20.72 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "27.9_kw": "3.08",
      "19.9_kw": "2.04",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "27.9_kw": "0.9",
      "19.9_kw": "0.9",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "27.9_kw": "60 \u00b0C",
      "19.9_kw": "60 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "27.9_kw": "50 W",
      "19.9_kw": "50 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "27.9_kw": "100 W",
      "19.9_kw": "100 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "27.9_kw": "50 W",
      "19.9_kw": "50 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "27.9_kw": "10 W",
      "19.9_kw": "10 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "27.9_kw": "Electricity",
      "19.9_kw": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "27.9_kw": "0 kW",
      "19.9_kw": "0 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "27.9_kw": "7376 kWh",
      "19.9_kw": "6734 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS3000_AWP_16_19_24_Outdoor_Air_Water_36"
    }
  ]
}