{
  "source_pdf": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39.pdf",
  "extraction_timestamp": "2025-11-17T15:12:21.328864",
  "total_records": 85,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "Subtype Bosch CS5000AW 22 O",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bosch_thermotechnik_gmbh": "Junkersstra\u00dfe 20 - 24",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bosch_thermotechnik_gmbh": "73249",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bosch_thermotechnik_gmbh": "Wernau",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bosch_thermotechnik_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bosch_thermotechnik_gmbh": "VDE Pr\u00fcf- und Zertifizierungsinstitut GmbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bosch_thermotechnik_gmbh": "Bosch CS5000AW 22 O",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bosch_thermotechnik_gmbh": "40054437",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bosch_thermotechnik_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bosch_thermotechnik_gmbh": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bosch_thermotechnik_gmbh": "5.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bosch_thermotechnik_gmbh": "07.03.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bosch_thermotechnik_gmbh": "DIN EN 14511-1:2023-08; EN 14511-1:2022; DIN EN\n14511-2:2023-08; EN 14511-2:2022; DIN EN\n14511-3:2023-12; EN 14511-3:2022; DIN EN\n14511-4:2023-08; EN 14511-4:2022; DIN EN\n14825:2023-10; EN 14825:2022; DIN EN\n12102-1:2023-11; EN 12102-1:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "bosch_thermotechnik_gmbh": "VDE Pr\u00fcf- und Zertifizierungsinstitut GmbH, DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "label": "testing_basis_din_en_14511-1",
      "value": "2023-08; EN 14511-1:2022; DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39"
    },
    {
      "label": "14511-2",
      "value": "2023-08; EN 14511-2:2022; DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39"
    },
    {
      "label": "14511-3",
      "value": "2023-12; EN 14511-3:2022; DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39"
    },
    {
      "label": "14511-4",
      "value": "2023-08; EN 14511-4:2022; DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39"
    },
    {
      "label": "14825",
      "value": "2023-10; EN 14825:2022; DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39"
    },
    {
      "label": "12102-1",
      "value": "2023-11; EN 12102-1:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS5000AW 22 O",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs5000aw_22_o": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs5000aw_22_o": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs5000aw_22_o": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs5000aw_22_o": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs5000aw_22_o": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs5000aw_22_o": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs5000aw_22_o": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs5000aw_22_o": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.60 kW",
      "medium_temperature": "17.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.07 kW",
      "medium_temperature": "5.58 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.33",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "20.70 kW",
      "medium_temperature": "20.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "21.80 kW",
      "medium_temperature": "22.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.36",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.14 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "18.00 kW",
      "medium_temperature": "17.58 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.95",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.990": "21.90 kW",
      "1.000": "21.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.990": "5.72",
      "1.000": "4.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.990": "0.990",
      "1.000": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.990": "20.50 kW",
      "1.000": "20.63 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.990": "2.90",
      "1.000": "2.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "20.50 kW",
      "1.000": "20.63 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "2.90",
      "1.000": "2.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.990": "1.000",
      "1.000": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.990": "60 \u00b0C",
      "1.000": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.990": "20 W",
      "1.000": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.990": "20 W",
      "1.000": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.990": "20 W",
      "1.000": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.990": "88 W",
      "1.000": "88 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.990": "Electricity",
      "1.000": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.990": "0.20 kW",
      "1.000": "0.07 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.990": "11198 kWh",
      "1.000": "13342 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 0.07 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5000AW_22_O_Outdoor_Air_Water_39"
    }
  ]
}