{
  "source_pdf": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43.pdf",
  "extraction_timestamp": "2025-11-17T15:12:24.124178",
  "total_records": 542,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Subtype Bosch CS5800iAW 4/5/7 OR180 MCP-S",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bosch_thermotechnik_gmbh": "Junkersstra\u00dfe 20 - 24",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bosch_thermotechnik_gmbh": "73249",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bosch_thermotechnik_gmbh": "Wernau",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bosch_thermotechnik_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bosch_thermotechnik_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bosch_thermotechnik_gmbh": "Bosch CS5800iAW 4/5/7 OR180 MCP-S",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bosch_thermotechnik_gmbh": "011-1W0675",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bosch_thermotechnik_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bosch_thermotechnik_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bosch_thermotechnik_gmbh": "0.95 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bosch_thermotechnik_gmbh": "28.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bosch_thermotechnik_gmbh": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 7 OR180 MCP-S",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_7_or180_mcp-s": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_7_or180_mcp-s": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_7_or180_mcp-s": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_7_or180_mcp-s": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_7_or180_mcp-s": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_7_or180_mcp-s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_7_or180_mcp-s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_7_or180_mcp-s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_7_or180_mcp-s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_7_or180_mcp-s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.04",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:41 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "91 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.3 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "67 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.62",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:13 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "120.1 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.3 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "107 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.55",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:09 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "85.2 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.3 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "41 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "heating_up_time_2",
      "value": "13 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "heating_up_time_2",
      "value": "09 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.83 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.7",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "131 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.11",
      "medium_temperature": "3.35",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.45 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.61",
      "medium_temperature": "2.09",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.52 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.17",
      "medium_temperature": "3.51",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.22 kW",
      "medium_temperature": "2.34 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.51",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.85 kW",
      "medium_temperature": "1.82 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.71",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.45 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "2.09",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.23",
      "medium_temperature": "1.77",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "32 W",
      "column_2": "32 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.71 kW",
      "column_2": "1.35 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3319 kWh",
      "column_2": "4076 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "115 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.88",
      "medium_temperature": "2.96",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.08 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.39",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.53 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.87 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "4.70",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.49",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.38",
      "medium_temperature": "1.97",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.05 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.04",
      "medium_temperature": "1.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "32 W",
      "medium_temperature": "32 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.25 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4638 kWh",
      "medium_temperature": "5505 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.71 kW 1.35 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.25 kW 3.28 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "6.03": "2.38",
      "5.40": "1.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "6.03": "0.990",
      "5.40": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "6.03": "",
      "5.40": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "6.03": "",
      "5.40": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "6.03": "",
      "5.40": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "140 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.10 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.77",
      "medium_temperature": "3.57",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "5.94 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.32 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.13",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.89 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.35",
      "medium_temperature": "5.65",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.44 kW",
      "medium_temperature": "5.94 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.10 kW",
      "medium_temperature": "5.94 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "32 W",
      "medium_temperature": "32 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1988 kWh",
      "medium_temperature": "2135 kWh",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 4 OR180 MCP-S",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_4_or180_mcp-s": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_4_or180_mcp-s": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_4_or180_mcp-s": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_4_or180_mcp-s": "Outdoor Air",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_4_or180_mcp-s": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_4_or180_mcp-s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_4_or180_mcp-s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_4_or180_mcp-s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_4_or180_mcp-s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_4_or180_mcp-s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "92 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.1",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:00 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "89 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.3 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "234 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "71 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.71",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:25 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "120.8 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.3 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "234 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "108 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.55",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:10 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "87.5 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.3 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "234 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "00 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "heating_up_time_2",
      "value": "25 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "heating_up_time_2",
      "value": "10 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.83 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "0.8 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.47",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "121 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.14",
      "medium_temperature": "3.09",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.15",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.23",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.65 kW",
      "medium_temperature": "1.55 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "4.38",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.97 kW",
      "medium_temperature": "1.79 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.44",
      "medium_temperature": "5.39",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.65",
      "medium_temperature": "2.15",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.72",
      "medium_temperature": "1.82",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.75 kW",
      "column_2": "1.05 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2198 kWh",
      "column_2": "2672 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "99 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.68",
      "medium_temperature": "2.55",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.27",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.87 kW",
      "medium_temperature": "1.76 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "2.98",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "4.26",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.64",
      "medium_temperature": "5.23",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.52",
      "medium_temperature": "1.83",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.11 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.92",
      "medium_temperature": "1.41",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.56 kW",
      "medium_temperature": "1.09 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2546 kWh",
      "medium_temperature": "3095 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.75 kW 1.05 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.56 kW 1.09 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "3.14": "2.52",
      "2.67": "1.83",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "3.14": "0.990",
      "2.67": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "3.14": "",
      "2.67": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "3.14": "",
      "2.67": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "3.14": "",
      "2.67": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "124 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.18",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.52 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.36",
      "medium_temperature": "2.17",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.10",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.82 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.72",
      "medium_temperature": "5.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.52 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.36",
      "medium_temperature": "2.17",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.52 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.36",
      "medium_temperature": "2.17",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1267 kWh",
      "medium_temperature": "1596 kWh",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 5 OR180 MCP-S",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_5_or180_mcp-s": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_5_or180_mcp-s": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_5_or180_mcp-s": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_5_or180_mcp-s": "Outdoor Air",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_5_or180_mcp-s": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_5_or180_mcp-s": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_5_or180_mcp-s": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_5_or180_mcp-s": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_5_or180_mcp-s": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_5_or180_mcp-s": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "87 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:39 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "87 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "234 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "66 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.6",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:13 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "121.2 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.3 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "234 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "99 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.35",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:09 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "86.7 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.3 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "234 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "39 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "heating_up_time_2",
      "value": "13 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "heating_up_time_2",
      "value": "09 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.83 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.7",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "130 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.30",
      "medium_temperature": "3.33",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.01",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "3.54 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.41",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.29 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.85",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.23",
      "medium_temperature": "5.83",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.59",
      "medium_temperature": "2.01",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.47 kW",
      "medium_temperature": "5.14 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.40",
      "medium_temperature": "1.83",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.73 kW",
      "column_2": "1.06 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2977 kWh",
      "column_2": "3851 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "121 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.12",
      "medium_temperature": "3.10",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.65",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.08 kW",
      "medium_temperature": "2.12 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.80",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.75 kW",
      "medium_temperature": "1.73 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "5.19",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.93 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "5.89",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.33 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.42",
      "medium_temperature": "1.92",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.04 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.11",
      "medium_temperature": "1.60",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.36 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3232 kWh",
      "medium_temperature": "4211 kWh",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.73 kW 1.06 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.36 kW 1.61 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "4.64": "2.42",
      "4.33": "1.92",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "4.64": "0.990",
      "4.33": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "4.64": "",
      "4.33": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "4.64": "",
      "4.33": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "4.64": "",
      "4.33": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "139 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.55",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.16",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.16 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.24",
      "medium_temperature": "3.22",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.36",
      "medium_temperature": "5.33",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.87",
      "medium_temperature": "2.16",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.87",
      "medium_temperature": "2.16",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1837 kWh",
      "medium_temperature": "2221 kWh",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_4_5_7_OR180_MCP-S_Outdoor_Air_Water_43"
    }
  ]
}