{
  "source_pdf": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45.pdf",
  "extraction_timestamp": "2025-11-17T15:12:27.610130",
  "total_records": 366,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Subtype Bosch CS5800iAW 5/7 OR250 MP-S",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bosch_thermotechnik_gmbh": "Junkersstra\u00dfe 20 - 24",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bosch_thermotechnik_gmbh": "73249",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bosch_thermotechnik_gmbh": "Wernau",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bosch_thermotechnik_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bosch_thermotechnik_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bosch_thermotechnik_gmbh": "Bosch CS5800iAW 5/7 OR250 MP-S",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bosch_thermotechnik_gmbh": "011-1W0677",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bosch_thermotechnik_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bosch_thermotechnik_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bosch_thermotechnik_gmbh": "0.95 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bosch_thermotechnik_gmbh": "28.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bosch_thermotechnik_gmbh": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 5 OR250 MP-S",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_5_or250_mp-s": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_5_or250_mp-s": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_5_or250_mp-s": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_5_or250_mp-s": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_5_or250_mp-s": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_5_or250_mp-s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_5_or250_mp-s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_5_or250_mp-s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_5_or250_mp-s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_5_or250_mp-s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "118 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.77",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:15 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "87 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "359 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "75 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.84",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:13 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "132.9 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "359 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "118 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:09 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "98.1 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "359 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3",
      "value": "15 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_3",
      "value": "13 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_3",
      "value": "09 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.83 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.7",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "130 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.30",
      "medium_temperature": "3.33",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.01",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "3.54 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.41",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.29 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.85",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.23",
      "medium_temperature": "5.83",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.59",
      "medium_temperature": "2.01",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.47 kW",
      "medium_temperature": "5.14 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.40",
      "medium_temperature": "1.83",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.73 kW",
      "column_2": "1.06 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2977 kWh",
      "column_2": "3851 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "121 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.12",
      "medium_temperature": "3.10",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.65",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.08 kW",
      "medium_temperature": "2.12 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.80",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.75 kW",
      "medium_temperature": "1.73 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "5.19",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.93 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "5.89",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.33 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.42",
      "medium_temperature": "1.92",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.04 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.11",
      "medium_temperature": "1.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.36 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3232 kWh",
      "medium_temperature": "4211 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.73 kW 1.06 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.36 kW 1.61 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "4.64": "2.42",
      "4.33": "1.92",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "4.64": "0.990",
      "4.33": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "4.64": "",
      "4.33": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "4.64": "",
      "4.33": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "4.64": "",
      "4.33": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "139 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.55",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.16",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.16 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.24",
      "medium_temperature": "3.22",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.36",
      "medium_temperature": "5.33",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.87",
      "medium_temperature": "2.16",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.87",
      "medium_temperature": "2.16",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1837 kWh",
      "medium_temperature": "2221 kWh",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 7 OR250 MP-S",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_7_or250_mp-s": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_7_or250_mp-s": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_7_or250_mp-s": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_7_or250_mp-s": "Outdoor Air",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_7_or250_mp-s": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_7_or250_mp-s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_7_or250_mp-s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_7_or250_mp-s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_7_or250_mp-s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_7_or250_mp-s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "103 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.42",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:17 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "91 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "358 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "77 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.88",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:13 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "131.6 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "358 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.82",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:08 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "92.4 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "358 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3",
      "value": "17 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_3",
      "value": "13 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "label": "heating_up_time_3",
      "value": "08 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.83 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.7",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "131 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.11",
      "medium_temperature": "3.35",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.45 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.61",
      "medium_temperature": "2.09",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.52 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.17",
      "medium_temperature": "3.51",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.22 kW",
      "medium_temperature": "2.34 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.51",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.85 kW",
      "medium_temperature": "1.82 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.71",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.45 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "2.09",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.23",
      "medium_temperature": "1.77",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "32 W",
      "column_2": "32 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.71 kW",
      "column_2": "1.35 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3319 kWh",
      "column_2": "4076 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "115 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.88",
      "medium_temperature": "2.96",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.08 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.39",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.53 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.68",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.87 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "4.70",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.49",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.38",
      "medium_temperature": "1.97",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.05 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.04",
      "medium_temperature": "1.60",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "32 W",
      "medium_temperature": "32 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.25 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4638 kWh",
      "medium_temperature": "5505 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.71 kW 1.35 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.25 kW 3.28 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "6.03": "2.38",
      "5.40": "1.97",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "6.03": "0.990",
      "5.40": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "6.03": "",
      "5.40": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "6.03": "",
      "5.40": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "6.03": "",
      "5.40": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "140 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.10 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.77",
      "medium_temperature": "3.57",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "5.94 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.32 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.13",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.89 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.35",
      "medium_temperature": "5.65",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.44 kW",
      "medium_temperature": "5.94 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.10 kW",
      "medium_temperature": "5.94 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "32 W",
      "medium_temperature": "32 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1988 kWh",
      "medium_temperature": "2135 kWh",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800iAW_5_7_OR250_MP-S_Outdoor_Air_Water_45"
    }
  ]
}