      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.81": "2.57",
      "6.05": "2.07",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.81": "6.6 kW",
      "6.05": "6.28 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.81": "2.21",
      "6.05": "1.72",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.81": "0.99",
      "6.05": "1",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.81": "60 \u00b0C",
      "6.05": "60 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.81": "33 W",
      "6.05": "33 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.81": "18 W",
      "6.05": "18 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.81": "33 W",
      "6.05": "33 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.81": "34 W",
      "6.05": "34 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.81": "Electricity",
      "6.05": "Electricity",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.81": "3.4 kW",
      "6.05": "3.72 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.81": "5681 kWh",
      "6.05": "7474 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.81": "8.08",
      "6.05": "7.72",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.81": "2.57",
      "6.05": "2.07",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.81": "0.99",
      "6.05": "1",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.81": "",
      "6.05": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.81": "",
      "6.05": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.81": "",
      "6.05": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "243 %",
      "medium_temperature": "168 %",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.6 kW",
      "medium_temperature": "9.8 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.14",
      "medium_temperature": "4.28",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.57 kW",
      "medium_temperature": "9.78 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.12",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.42 kW",
      "medium_temperature": "5.95 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "3.57",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.1 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.32",
      "medium_temperature": "5.8",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.57 kW",
      "medium_temperature": "9.78 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.98",
      "medium_temperature": "2.12",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.4 kW 3.72 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.57_kw": "2.98",
      "9.78_kw": "2.12",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.57_kw": "0.99",
      "9.78_kw": "1",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "10.57_kw": "60 \u00b0C",
      "9.78_kw": "60 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "10.57_kw": "33 W",
      "9.78_kw": "33 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "10.57_kw": "18 W",
      "9.78_kw": "18 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "10.57_kw": "33 W",
      "9.78_kw": "33 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "10.57_kw": "34 W",
      "9.78_kw": "34 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "10.57_kw": "Electricity",
      "9.78_kw": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "10.57_kw": "0 kW",
      "9.78_kw": "0 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "10.57_kw": "2306 kWh",
      "9.78_kw": "3059 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 12 ORMB-T",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_12_ormb-t": "Heating (medium temp)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_12_ormb-t": "Indoor, Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_12_ormb-t": "Warmer Climate, Colder Climate",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_12_ormb-t": "Outdoor Air",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_12_ormb-t": "Yes",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_12_ormb-t": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_12_ormb-t": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_12_ormb-t": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_12_ormb-t": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_12_ormb-t": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.57 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.16 kW",
      "medium_temperature": "1.7 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.91",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "136 %",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.2 kW",
      "medium_temperature": "12 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.64",
      "medium_temperature": "3.48",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.69 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.45",
      "medium_temperature": "1.90",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.58",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.10 kW",
      "column_2": "4.22 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.24",
      "column_2": "4.45",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.01 kW",
      "column_2": "3.65 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.05",
      "column_2": "5.84",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.97",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.69 kW",
      "column_2": "11.10 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.45",
      "column_2": "1.90",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.84 kW",
      "column_2": "11.14 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.44",
      "column_2": "1.85",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1",
      "column_2": "1",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "67 W",
      "column_2": "67 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.36 kW",
      "column_2": "0.86 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5428 kWh",
      "column_2": "7114 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "127 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.21",
      "medium_temperature": "3.25",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.3 kW",
      "medium_temperature": "7.05 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.56",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.72 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.08",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.3",
      "medium_temperature": "5.18",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.96",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.09 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.36 kW 0.86 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.03": "0.95",
      "5.93": "0.96",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.03": "10.47 kW",
      "5.93": "9.83 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.03": "2.35",
      "5.93": "1.93",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.03": "6.73 kW",
      "5.93": "7 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.03": "2.26",
      "5.93": "1.64",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.03": "0.99",
      "5.93": "1",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.03": "75 \u00b0C",
      "5.93": "75 \u00b0C",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.03": "33 W",
      "5.93": "33 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.03": "18 W",
      "5.93": "18 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.03": "33 W",
      "5.93": "33 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.03": "67 W",
      "5.93": "67 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.03": "Electricity",
      "5.93": "Electricity",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.03": "5.27 kW",
      "5.93": "5 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.03": "7021 kWh",
      "5.93": "9107 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.03": "10.47",
      "5.93": "9.83",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.03": "2.35",
      "5.93": "1.93",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.03": "1",
      "5.93": "1",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.03": "",
      "5.93": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.03": "",
      "5.93": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.03": "",
      "5.93": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "169 %",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.6 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.91",
      "medium_temperature": "4.29",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.67 kW",
      "medium_temperature": "12.42 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.66",
      "medium_temperature": "2.04",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.66 kW",
      "medium_temperature": "7.89 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.66",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8",
      "medium_temperature": "5.79",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.67 kW",
      "medium_temperature": "12.42 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.66",
      "medium_temperature": "2.04",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.27 kW 5 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.67_kw": "2.66",
      "12.42_kw": "2.04",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.67_kw": "1",
      "12.42_kw": "1",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "12.67_kw": "75 \u00b0C",
      "12.42_kw": "75 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "12.67_kw": "33 W",
      "12.42_kw": "33 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "12.67_kw": "18 W",
      "12.42_kw": "18 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "12.67_kw": "33 W",
      "12.42_kw": "33 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "12.67_kw": "67 W",
      "12.42_kw": "67 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "12.67_kw": "Electricity",
      "12.42_kw": "Electricity",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "12.67_kw": "0 kW",
      "12.42_kw": "0 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "12.67_kw": "2847 kWh",
      "12.42_kw": "3859 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model CS6800iAW 12 ORMB-T",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs6800iaw_12_ormb-t": "Heating (medium temp)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs6800iaw_12_ormb-t": "Indoor, Outdoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs6800iaw_12_ormb-t": "Warmer Climate, Colder Climate",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs6800iaw_12_ormb-t": "Outdoor Air",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs6800iaw_12_ormb-t": "Yes",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs6800iaw_12_ormb-t": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs6800iaw_12_ormb-t": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs6800iaw_12_ormb-t": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs6800iaw_12_ormb-t": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs6800iaw_12_ormb-t": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.57 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.16 kW",
      "medium_temperature": "1.7 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.91",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "136 %",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.2 kW",
      "medium_temperature": "12 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.64",
      "medium_temperature": "3.48",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.69 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.45",
      "medium_temperature": "1.90",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.58",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.10 kW",
      "column_2": "4.22 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.24",
      "column_2": "4.45",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.01 kW",
      "column_2": "3.65 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.05",
      "column_2": "5.84",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.97",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.69 kW",
      "column_2": "11.10 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.45",
      "column_2": "1.90",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.84 kW",
      "column_2": "11.14 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.44",
      "column_2": "1.85",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1",
      "column_2": "1",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "67 W",
      "column_2": "67 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.36 kW",
      "column_2": "0.86 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5428 kWh",
      "column_2": "7114 kWh",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "127 %",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.21",
      "medium_temperature": "3.25",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.3 kW",
      "medium_temperature": "7.05 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.56",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.72 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.08",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.3",
      "medium_temperature": "5.18",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.96",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.09 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.36 kW 0.86 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.03": "0.95",
      "5.93": "0.96",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.03": "10.47 kW",
      "5.93": "9.83 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.03": "2.35",
      "5.93": "1.93",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.03": "6.73 kW",
      "5.93": "7 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.03": "2.26",
      "5.93": "1.64",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.03": "0.99",
      "5.93": "1",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.03": "75 \u00b0C",
      "5.93": "75 \u00b0C",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.03": "33 W",
      "5.93": "33 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.03": "18 W",
      "5.93": "18 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.03": "33 W",
      "5.93": "33 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.03": "67 W",
      "5.93": "67 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.03": "Electricity",
      "5.93": "Electricity",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.03": "5.27 kW",
      "5.93": "5 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.03": "7021 kWh",
      "5.93": "9107 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.03": "10.47",
      "5.93": "9.83",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.03": "2.35",
      "5.93": "1.93",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.03": "1",
      "5.93": "1",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.03": "",
      "5.93": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.03": "",
      "5.93": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.03": "",
      "5.93": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "169 %",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.6 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.91",
      "medium_temperature": "4.29",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.67 kW",
      "medium_temperature": "12.42 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.66",
      "medium_temperature": "2.04",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.66 kW",
      "medium_temperature": "7.89 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.66",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8",
      "medium_temperature": "5.79",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.67 kW",
      "medium_temperature": "12.42 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.66",
      "medium_temperature": "2.04",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.27 kW 5 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.67_kw": "2.66",
      "12.42_kw": "2.04",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.67_kw": "1",
      "12.42_kw": "1",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "12.67_kw": "75 \u00b0C",
      "12.42_kw": "75 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "12.67_kw": "33 W",
      "12.42_kw": "33 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "12.67_kw": "18 W",
      "12.42_kw": "18 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "12.67_kw": "33 W",
      "12.42_kw": "33 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "12.67_kw": "67 W",
      "12.42_kw": "67 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "12.67_kw": "Electricity",
      "12.42_kw": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "12.67_kw": "0 kW",
      "12.42_kw": "0 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "12.67_kw": "2847 kWh",
      "12.42_kw": "3859 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 10 ORM-T (60\u00b0C)",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_10_orm-t_(60\u00b0c)": "Heating + DHW + low temp",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_10_orm-t_(60\u00b0c)": "Indoor, Outdoor",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_10_orm-t_(60\u00b0c)": "Warmer Climate, Colder Climate",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_10_orm-t_(60\u00b0c)": "Outdoor Air",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_10_orm-t_(60\u00b0c)": "Yes",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_10_orm-t_(60\u00b0c)": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_10_orm-t_(60\u00b0c)": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_10_orm-t_(60\u00b0c)": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_10_orm-t_(60\u00b0c)": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_10_orm-t_(60\u00b0c)": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.33",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:56 h:min",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "106 W",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.7 \u00b0C",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "83 %",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.02",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:34 h:min",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "128.6 W",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "237 l",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.88",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:15 h:min",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "90 W",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.8 \u00b0C",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "239 l",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "56 h:min",
      "source_page": 50,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "heating_up_time_2",
      "value": "34 h:min",
      "source_page": 50,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "heating_up_time_2",
      "value": "15 h:min",
      "source_page": 50,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.56 kW",
      "medium_temperature": "3.44 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.16 kW",
      "medium_temperature": "1.2 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.86",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "141 %",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.6",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.06 kW",
      "medium_temperature": "9.27 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.66",
      "medium_temperature": "2.20",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.45 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.58",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.63 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.57",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "5.86",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.06 kW",
      "medium_temperature": "9.27 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.66",
      "medium_temperature": "2.20",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.28 kW",
      "medium_temperature": "8.71 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.67",
      "medium_temperature": "2.04",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "34 W",
      "column_2": "34 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.72 kW",
      "column_2": "1.29 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4365 kWh",
      "column_2": "5742 kWh",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "129 %",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.34",
      "medium_temperature": "3.29",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.41 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.66",
      "medium_temperature": "2.65",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.61 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.02",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.45 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "5.17",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.8",
      "medium_temperature": "6.04",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.08 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.57",
      "medium_temperature": "2.06",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.59 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.21",
      "medium_temperature": "1.71",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "34 W",
      "medium_temperature": "34 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5685 kWh",
      "medium_temperature": "7492 kWh",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 52,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.72 kW 1.29 kW",
      "source_page": 52,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 52,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 3.75 kW",
      "source_page": 52,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "8.08": "2.57",
      "7.71": "2.06",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "8.08": "0.99",
      "7.71": "1",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "8.08": "",
      "7.71": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "8.08": "",
      "7.71": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "8.08": "",
      "7.71": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "242 %",
      "medium_temperature": "168 %",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.6 kW",
      "medium_temperature": "9.8 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.14",
      "medium_temperature": "4.27",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.56 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.12",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.41 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "3.56",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.1 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.31",
      "medium_temperature": "5.79",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.56 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.98",
      "medium_temperature": "2.12",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.56 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.98",
      "medium_temperature": "2.12",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "34 W",
      "medium_temperature": "34 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2308 kWh",
      "medium_temperature": "3067 kWh",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 53,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 53,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 10 ORM-T",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_10_orm-t": "Heating + DHW + low temp",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_10_orm-t": "Indoor, Outdoor",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_10_orm-t": "Warmer Climate, Colder Climate",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_10_orm-t": "Outdoor Air",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_10_orm-t": "Yes",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_10_orm-t": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_10_orm-t": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_10_orm-t": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_10_orm-t": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_10_orm-t": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.33",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:56 h:min",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "106 W",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.7 \u00b0C",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "83 %",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.02",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:34 h:min",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "128.6 W",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "237 l",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.88",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:15 h:min",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "90 W",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.8 \u00b0C",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "239 l",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "56 h:min",
      "source_page": 54,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "heating_up_time_2",
      "value": "34 h:min",
      "source_page": 54,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "heating_up_time_2",
      "value": "15 h:min",
      "source_page": 54,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.56 kW",
      "medium_temperature": "3.44 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.16 kW",
      "medium_temperature": "1.2 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.86",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "141 %",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.6",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.06 kW",
      "medium_temperature": "9.27 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.66",
      "medium_temperature": "2.20",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.45 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.58",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.63 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.57",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "5.86",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.06 kW",
      "medium_temperature": "9.27 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.66",
      "medium_temperature": "2.20",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.28 kW",
      "medium_temperature": "8.71 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.67",
      "medium_temperature": "2.04",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "34 W",
      "column_2": "34 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.72 kW",
      "column_2": "1.29 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4365 kWh",
      "column_2": "5742 kWh",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "129 %",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.34",
      "medium_temperature": "3.29",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.41 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.66",
      "medium_temperature": "2.65",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.61 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.02",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.45 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "5.17",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.8",
      "medium_temperature": "6.04",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.08 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.57",
      "medium_temperature": "2.06",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.59 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.21",
      "medium_temperature": "1.71",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "34 W",
      "medium_temperature": "34 W",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5685 kWh",
      "medium_temperature": "7492 kWh",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 56,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.72 kW 1.29 kW",
      "source_page": 56,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 56,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 3.75 kW",
      "source_page": 56,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "8.08": "2.57",
      "7.71": "2.06",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "8.08": "0.99",
      "7.71": "1",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "8.08": "",
      "7.71": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "8.08": "",
      "7.71": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "8.08": "",
      "7.71": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "242 %",
      "medium_temperature": "168 %",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.6 kW",
      "medium_temperature": "9.8 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.14",
      "medium_temperature": "4.27",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.56 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.12",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.41 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "3.56",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.1 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.31",
      "medium_temperature": "5.79",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.56 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.98",
      "medium_temperature": "2.12",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.56 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.98",
      "medium_temperature": "2.12",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "34 W",
      "medium_temperature": "34 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2308 kWh",
      "medium_temperature": "3067 kWh",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 57,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model CS6800iAW 10 ORM-T",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs6800iaw_10_orm-t": "Heating + DHW + low temp",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs6800iaw_10_orm-t": "Indoor, Outdoor",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs6800iaw_10_orm-t": "Warmer Climate, Colder Climate",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs6800iaw_10_orm-t": "Outdoor Air",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs6800iaw_10_orm-t": "Yes",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs6800iaw_10_orm-t": "n/a",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs6800iaw_10_orm-t": "n/a",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs6800iaw_10_orm-t": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs6800iaw_10_orm-t": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs6800iaw_10_orm-t": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.33",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:56 h:min",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "106 W",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.7 \u00b0C",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "83 %",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.02",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:34 h:min",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "128.6 W",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "237 l",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.88",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:15 h:min",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "90 W",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.8 \u00b0C",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "239 l",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "56 h:min",
      "source_page": 58,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "heating_up_time_2",
      "value": "34 h:min",
      "source_page": 58,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "heating_up_time_2",
      "value": "15 h:min",
      "source_page": 58,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.56 kW",
      "medium_temperature": "3.44 kW",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.16 kW",
      "medium_temperature": "1.2 kW",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.86",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "141 %",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.6",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.06 kW",
      "medium_temperature": "9.27 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.66",
      "medium_temperature": "2.20",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.45 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.58",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.63 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.57",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "5.86",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.06 kW",
      "medium_temperature": "9.27 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.66",
      "medium_temperature": "2.20",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.28 kW",
      "medium_temperature": "8.71 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.67",
      "medium_temperature": "2.04",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "34 W",
      "column_2": "34 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.72 kW",
      "column_2": "1.29 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4365 kWh",
      "column_2": "5742 kWh",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "129 %",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.34",
      "medium_temperature": "3.29",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.41 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.66",
      "medium_temperature": "2.65",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.61 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.02",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.45 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "5.17",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.8",
      "medium_temperature": "6.04",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.08 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.57",
      "medium_temperature": "2.06",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.59 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.21",
      "medium_temperature": "1.71",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "34 W",
      "medium_temperature": "34 W",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5685 kWh",
      "medium_temperature": "7492 kWh",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 60,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.72 kW 1.29 kW",
      "source_page": 60,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 60,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 3.75 kW",
      "source_page": 60,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "8.08": "2.57",
      "7.71": "2.06",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "8.08": "0.99",
      "7.71": "1",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "8.08": "",
      "7.71": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "8.08": "",
      "7.71": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "8.08": "",
      "7.71": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "242 %",
      "medium_temperature": "168 %",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.6 kW",
      "medium_temperature": "9.8 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.14",
      "medium_temperature": "4.27",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.56 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.12",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.41 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "3.56",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.1 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.31",
      "medium_temperature": "5.79",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.56 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.98",
      "medium_temperature": "2.12",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.56 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.98",
      "medium_temperature": "2.12",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "34 W",
      "medium_temperature": "34 W",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2308 kWh",
      "medium_temperature": "3067 kWh",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 61,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 61,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 12 ORM-T (60\u00b0C)",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_12_orm-t_(60\u00b0c)": "Heating + DHW + low temp",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_12_orm-t_(60\u00b0c)": "Indoor, Outdoor",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_12_orm-t_(60\u00b0c)": "Warmer Climate, Colder Climate",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_12_orm-t_(60\u00b0c)": "Outdoor Air",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_12_orm-t_(60\u00b0c)": "Yes",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_12_orm-t_(60\u00b0c)": "n/a",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_12_orm-t_(60\u00b0c)": "n/a",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_12_orm-t_(60\u00b0c)": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_12_orm-t_(60\u00b0c)": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_12_orm-t_(60\u00b0c)": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.34",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:12 h:min",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "100 W",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "83 %",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.99",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:24 h:min",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "170 W",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "238 l",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.87",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:03 h:min",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "90 W",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53 \u00b0C",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "244 l",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "12 h:min",
      "source_page": 62,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "heating_up_time_2",
      "value": "24 h:min",
      "source_page": 62,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "heating_up_time_2",
      "value": "03 h:min",
      "source_page": 62,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.56 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.16 kW",
      "medium_temperature": "1.7 kW",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.89",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "136 %",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.2 kW",
      "medium_temperature": "12 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.64",
      "medium_temperature": "3.48",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.69 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.45",
      "medium_temperature": "1.90",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.68 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.57",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.21 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.45",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "5.83",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.97",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.69 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.45",
      "medium_temperature": "1.90",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.83 kW",
      "medium_temperature": "11.11 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.44",
      "medium_temperature": "1.84",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "67 W",
      "column_2": "67 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.37 kW",
      "column_2": "0.89 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5432 kWh",
      "column_2": "7130 kWh",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "127 %",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.21",
      "medium_temperature": "3.24",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.3 kW",
      "medium_temperature": "7.03 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.56",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.07",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.56 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.3",
      "medium_temperature": "5.17",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.96",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.09 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "5.92",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.47 kW",
      "medium_temperature": "9.81 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.35",
      "medium_temperature": "1.93",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.72 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.26",
      "medium_temperature": "1.63",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "67 W",
      "medium_temperature": "67 W",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "5.28 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7025 kWh",
      "medium_temperature": "9125 kWh",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 64,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.37 kW 0.89 kW",
      "source_page": 64,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 64,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.28 kW 5.03 kW",
      "source_page": 64,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "10.47": "2.35",
      "9.81": "1.93",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "10.47": "1",
      "9.81": "1",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "10.47": "",
      "9.81": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "10.47": "",
      "9.81": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "10.47": "",
      "9.81": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "233 %",
      "medium_temperature": "168 %",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.6 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.91",
      "medium_temperature": "4.28",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.66 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.66",
      "medium_temperature": "2.03",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.66 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.65",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8",
      "medium_temperature": "5.78",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.66 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.66",
      "medium_temperature": "2.03",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.66 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.66",
      "medium_temperature": "2.03",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "67 W",
      "medium_temperature": "67 W",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2848 kWh",
      "medium_temperature": "3866 kWh",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 65,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 65,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 12 ORM-T",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_12_orm-t": "Heating + DHW + low temp",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_12_orm-t": "Indoor, Outdoor",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_12_orm-t": "Warmer Climate, Colder Climate",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_12_orm-t": "Outdoor Air",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_12_orm-t": "Yes",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_12_orm-t": "n/a",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_12_orm-t": "n/a",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_12_orm-t": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_12_orm-t": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_12_orm-t": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.34",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:12 h:min",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "100 W",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "83 %",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.99",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:24 h:min",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "170 W",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "238 l",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.87",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:03 h:min",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "90 W",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53 \u00b0C",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "244 l",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "12 h:min",
      "source_page": 66,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "heating_up_time_2",
      "value": "24 h:min",
      "source_page": 66,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "heating_up_time_2",
      "value": "03 h:min",
      "source_page": 66,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.56 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.16 kW",
      "medium_temperature": "1.7 kW",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.89",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "136 %",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.2 kW",
      "medium_temperature": "12 kW",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.64",
      "medium_temperature": "3.48",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.69 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.45",
      "medium_temperature": "1.90",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.68 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.57",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.21 kW",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.45",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "5.83",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.97",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.69 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.45",
      "medium_temperature": "1.90",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.83 kW",
      "medium_temperature": "11.11 kW",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.44",
      "medium_temperature": "1.84",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "67 W",
      "column_2": "67 W",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.37 kW",
      "column_2": "0.89 kW",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5432 kWh",
      "column_2": "7130 kWh",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "127 %",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.21",
      "medium_temperature": "3.24",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.3 kW",
      "medium_temperature": "7.03 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.56",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.07",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.56 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.3",
      "medium_temperature": "5.17",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.96",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.09 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "5.92",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.47 kW",
      "medium_temperature": "9.81 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.35",
      "medium_temperature": "1.93",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.72 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.26",
      "medium_temperature": "1.63",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "67 W",
      "medium_temperature": "67 W",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "5.28 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7025 kWh",
      "medium_temperature": "9125 kWh",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 68,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.37 kW 0.89 kW",
      "source_page": 68,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 68,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.28 kW 5.03 kW",
      "source_page": 68,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "10.47": "2.35",
      "9.81": "1.93",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "10.47": "1",
      "9.81": "1",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "10.47": "",
      "9.81": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "10.47": "",
      "9.81": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "10.47": "",
      "9.81": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "233 %",
      "medium_temperature": "168 %",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.6 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.91",
      "medium_temperature": "4.28",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.66 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.66",
      "medium_temperature": "2.03",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.66 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.65",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8",
      "medium_temperature": "5.78",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.66 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.66",
      "medium_temperature": "2.03",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.66 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.66",
      "medium_temperature": "2.03",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "67 W",
      "medium_temperature": "67 W",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2848 kWh",
      "medium_temperature": "3866 kWh",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 69,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 69,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model CS6800iAW 12 ORM-T",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs6800iaw_12_orm-t": "Heating + DHW + low temp",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs6800iaw_12_orm-t": "Indoor, Outdoor",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs6800iaw_12_orm-t": "Warmer Climate, Colder Climate",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs6800iaw_12_orm-t": "Outdoor Air",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs6800iaw_12_orm-t": "Yes",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs6800iaw_12_orm-t": "n/a",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs6800iaw_12_orm-t": "n/a",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs6800iaw_12_orm-t": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs6800iaw_12_orm-t": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs6800iaw_12_orm-t": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.34",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:12 h:min",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "100 W",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "83 %",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.99",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:24 h:min",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "170 W",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "238 l",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.87",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:03 h:min",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "90 W",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53 \u00b0C",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "244 l",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "12 h:min",
      "source_page": 70,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "heating_up_time_2",
      "value": "24 h:min",
      "source_page": 70,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "heating_up_time_2",
      "value": "03 h:min",
      "source_page": 70,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.56 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.16 kW",
      "medium_temperature": "1.7 kW",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.89",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "136 %",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.2 kW",
      "medium_temperature": "12 kW",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.64",
      "medium_temperature": "3.48",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.69 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.45",
      "medium_temperature": "1.90",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.68 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.57",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.21 kW",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.45",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "5.83",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.97",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.69 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.45",
      "medium_temperature": "1.90",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.83 kW",
      "medium_temperature": "11.11 kW",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.44",
      "medium_temperature": "1.84",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "67 W",
      "column_2": "67 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.37 kW",
      "column_2": "0.89 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5432 kWh",
      "column_2": "7130 kWh",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "127 %",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.21",
      "medium_temperature": "3.24",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.3 kW",
      "medium_temperature": "7.03 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.56",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.07",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.56 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.3",
      "medium_temperature": "5.17",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.96",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.09 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "5.92",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.47 kW",
      "medium_temperature": "9.81 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.35",
      "medium_temperature": "1.93",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.72 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.26",
      "medium_temperature": "1.63",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "67 W",
      "medium_temperature": "67 W",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "5.28 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7025 kWh",
      "medium_temperature": "9125 kWh",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 72,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.37 kW 0.89 kW",
      "source_page": 72,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 72,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.28 kW 5.03 kW",
      "source_page": 72,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "10.47": "2.35",
      "9.81": "1.93",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "10.47": "1",
      "9.81": "1",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "10.47": "",
      "9.81": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "10.47": "",
      "9.81": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "10.47": "",
      "9.81": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "233 %",
      "medium_temperature": "168 %",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.6 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.91",
      "medium_temperature": "4.28",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.66 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.66",
      "medium_temperature": "2.03",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.66 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.65",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8",
      "medium_temperature": "5.78",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.66 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.66",
      "medium_temperature": "2.03",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.66 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.66",
      "medium_temperature": "2.03",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "67 W",
      "medium_temperature": "67 W",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2848 kWh",
      "medium_temperature": "3866 kWh",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 73,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 73,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_10_12_OR_Outdoor_Air_Water_41"
    }
  ]
}