      "medium_temperature": "0.99",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.48 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.24",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.97": "1.73 kW",
      "0.98": "1.55 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.97": "6.17",
      "0.98": "4.37",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.97": "0.95",
      "0.98": "0.96",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.97": "1.97 kW",
      "0.98": "1.83 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.97": "7.43",
      "0.98": "5.41",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.97": "0.95",
      "0.98": "0.96",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.97": "3.91 kW",
      "0.98": "3.55 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.97": "2.89",
      "0.98": "3.55",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.97": "3.63 kW",
      "0.98": "3.15 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.97": "2.70",
      "0.98": "1.84",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.97": "0.99",
      "0.98": "0.99",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.97": "75 \u00b0C",
      "0.98": "75 \u00b0C",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.97": "15 W",
      "0.98": "15 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.97": "14 W",
      "0.98": "14 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.97": "15 W",
      "0.98": "15 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.97": "33 W",
      "0.98": "33 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.97": "Electricity",
      "0.98": "Electricity",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.97": "0.77 kW",
      "0.98": "0.85 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.97": "1987 kWh",
      "0.98": "2492 kWh",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.97": "",
      "0.98": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.97": "",
      "0.98": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.97": "",
      "0.98": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "109 %",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.8 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.03",
      "medium_temperature": "2.81",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.87 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.27",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.46 kW",
      "medium_temperature": "1.27 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "3.43",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.76",
      "medium_temperature": "4.29",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.81 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 75,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.85 kW",
      "source_page": 75,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.63": "0.95",
      "5.25": "0.96",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.63": "3.12 kW",
      "5.25": "2.64 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.63": "2.51",
      "5.25": "1.8",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.63": "2.22 kW",
      "5.25": "2.07 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.63": "1.91",
      "5.25": "1.39",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.63": "0.99",
      "5.25": "0.99",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.63": "75 \u00b0C",
      "5.25": "75 \u00b0C",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.63": "15 W",
      "5.25": "15 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.63": "14 W",
      "5.25": "14 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.63": "15 W",
      "5.25": "15 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.63": "33 W",
      "5.25": "33 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.63": "Electricity",
      "5.25": "Electricity",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.63": "1.58 kW",
      "5.25": "1.13 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.63": "2327 kWh",
      "5.25": "2807 kWh",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.63": "3.12",
      "5.25": "2.64",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.63": "2.51",
      "5.25": "1.8",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.63": "0.99",
      "5.25": "0.99",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.63": "",
      "5.25": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.63": "",
      "5.25": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.63": "",
      "5.25": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "143 %",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.8 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.33",
      "medium_temperature": "3.66",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.12",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.64 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.09",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.79 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.72",
      "medium_temperature": "5.01",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.21",
      "medium_temperature": "2.12",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 76,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.58 kW 1.13 kW",
      "source_page": 76,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.31_kw": "3.21",
      "3.92_kw": "2.12",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.31_kw": "0.99",
      "3.92_kw": "0.99",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.31_kw": "75 \u00b0C",
      "3.92_kw": "75 \u00b0C",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.31_kw": "15 W",
      "3.92_kw": "15 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.31_kw": "14 W",
      "3.92_kw": "14 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.31_kw": "15 W",
      "3.92_kw": "15 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.31_kw": "33 W",
      "3.92_kw": "33 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.31_kw": "Electricity",
      "3.92_kw": "Electricity",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.31_kw": "0 kW",
      "3.92_kw": "0 kW",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.31_kw": "1077 kWh",
      "3.92_kw": "1389 kWh",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 77,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 77,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 4 ORM-S",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_4_orm-s": "Heating + DHW + low temp",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_4_orm-s": "Indoor, Outdoor",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_4_orm-s": "Warmer Climate, Colder Climate",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_4_orm-s": "Outdoor Air",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_4_orm-s": "Yes",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_4_orm-s": "n/a",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_4_orm-s": "n/a",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_4_orm-s": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_4_orm-s": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_4_orm-s": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "85 %",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.94",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "3:08 h:min",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "93.0 W",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235 l",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "73 %",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.65",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "3:25 h:min",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "120.0 W",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.9 \u00b0C",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "234 l",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "98 %",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.21",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "3:08 h:min",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "92.0 W",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235 l",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3",
      "value": "08 h:min",
      "source_page": 78,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "heating_up_time_3",
      "value": "25 h:min",
      "source_page": 78,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "heating_up_time_3",
      "value": "08 h:min",
      "source_page": 78,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.83 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "0.8 kW",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.47",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "127 %",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.4 kW",
      "medium_temperature": "4 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.10",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.48 kW",
      "medium_temperature": "2.23 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.19",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.73 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.12",
      "medium_temperature": "4.26",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.96 kW",
      "medium_temperature": "1.82 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.37",
      "medium_temperature": "5.30",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.88",
      "medium_temperature": "2.10",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.61 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.69",
      "medium_temperature": "1.81",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.79 kW",
      "column_2": "0.90 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1999 kWh",
      "column_2": "2539 kWh",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "108 %",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.8 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.99",
      "medium_temperature": "2.76",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.25 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.4",
      "medium_temperature": "2.21",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.46 kW",
      "medium_temperature": "1.26 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.41",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.6 kW",
      "medium_temperature": "1.56 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.17",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.8 kW",
      "medium_temperature": "1.77 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "5.14",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.11 kW",
      "medium_temperature": "2.6 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.49",
      "medium_temperature": "1.78",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.2 kW",
      "medium_temperature": "2.02 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.89",
      "medium_temperature": "1.35",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.6 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2345 kWh",
      "medium_temperature": "2855 kWh",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 80,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.79 kW 0.90 kW",
      "source_page": 80,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 80,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 1.18 kW",
      "source_page": 80,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "3.11": "2.49",
      "2.6": "1.78",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "3.11": "0.99",
      "2.6": "0.99",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "3.11": "",
      "2.6": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "3.11": "",
      "2.6": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "3.11": "",
      "2.6": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "209 %",
      "medium_temperature": "141 %",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.8 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.29",
      "medium_temperature": "3.59",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.88 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.2",
      "medium_temperature": "2.09",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.63 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.03",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.81 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "4.91",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.88 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.2",
      "medium_temperature": "2.09",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.88 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.2",
      "medium_temperature": "2.09",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1085 kWh",
      "medium_temperature": "1414 kWh",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 81,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 81,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 4 ORMB-S",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_4_ormb-s": "Heating (medium temp)",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_4_ormb-s": "Indoor, Outdoor",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_4_ormb-s": "Warmer Climate, Colder Climate",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_4_ormb-s": "Outdoor Air",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_4_ormb-s": "Yes",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_4_ormb-s": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_4_ormb-s": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_4_ormb-s": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_4_ormb-s": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_4_ormb-s": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.84 kW",
      "medium_temperature": "1.99 kW",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "0.8 kW",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.82",
      "medium_temperature": "2.51",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "128 %",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.4 kW",
      "medium_temperature": "4 kW",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.27",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.11",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.48 kW",
      "medium_temperature": "2.25 kW",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.21",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.97": "1.73 kW",
      "0.98": "1.54 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.97": "6.13",
      "0.98": "4.27",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.97": "0.95",
      "0.98": "0.96",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.97": "1.97 kW",
      "0.98": "1.83 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.97": "7.38",
      "0.98": "5.32",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.97": "0.95",
      "0.98": "0.96",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.97": "3.90 kW",
      "0.98": "3.53 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.97": "2.88",
      "0.98": "3.53",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.97": "3.62 kW",
      "0.98": "3.13 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.97": "2.69",
      "0.98": "1.82",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.97": "0.99",
      "0.98": "0.99",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.97": "75 \u00b0C",
      "0.98": "75 \u00b0C",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.97": "15 W",
      "0.98": "15 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.97": "14 W",
      "0.98": "14 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.97": "15 W",
      "0.98": "15 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.97": "33 W",
      "0.98": "33 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.97": "Electricity",
      "0.98": "Electricity",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.97": "0.78 kW",
      "0.98": "0.87 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.97": "1996 kWh",
      "0.98": "2526 kWh",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.97": "",
      "0.98": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.97": "",
      "0.98": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.97": "",
      "0.98": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "105 %",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.8 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.93",
      "medium_temperature": "2.71",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.41",
      "medium_temperature": "2.23",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.77 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.26",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.56 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.18",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.81 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 83,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.78 kW 0.87 kW",
      "source_page": 83,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.58": "0.95",
      "5.16": "0.96",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.58": "3.14 kW",
      "5.16": "2.63 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.58": "2.56",
      "5.16": "1.79",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.58": "2.21 kW",
      "5.16": "2.05 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.58": "1.9",
      "5.16": "1.37",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.58": "0.99",
      "5.16": "0.99",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.58": "75 \u00b0C",
      "5.16": "75 \u00b0C",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.58": "15 W",
      "5.16": "15 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.58": "14 W",
      "5.16": "14 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.58": "15 W",
      "5.16": "15 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.58": "33 W",
      "5.16": "33 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.58": "Electricity",
      "5.16": "Electricity",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.58": "1.59 kW",
      "5.16": "1.15 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.58": "2385 kWh",
      "5.16": "2911 kWh",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.58": "3.14",
      "5.16": "2.63",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.58": "2.56",
      "5.16": "1.79",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.58": "0.99",
      "5.16": "0.99",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.58": "",
      "5.16": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.58": "",
      "5.16": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.58": "",
      "5.16": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "209 %",
      "medium_temperature": "142 %",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.8 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.30",
      "medium_temperature": "3.62",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.2",
      "medium_temperature": "2.18",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.64 kW",
      "medium_temperature": "2.4 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.05",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.81 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.68",
      "medium_temperature": "4.93",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.2",
      "medium_temperature": "2.18",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 84,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.59 kW 1.15 kW",
      "source_page": 84,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.3_kw": "3.2",
      "3.79_kw": "2.18",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.3_kw": "0.99",
      "3.79_kw": "0.99",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.3_kw": "75 \u00b0C",
      "3.79_kw": "75 \u00b0C",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.3_kw": "15 W",
      "3.79_kw": "15 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.3_kw": "14 W",
      "3.79_kw": "14 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.3_kw": "15 W",
      "3.79_kw": "15 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.3_kw": "33 W",
      "3.79_kw": "33 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.3_kw": "Electricity",
      "3.79_kw": "Electricity",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.3_kw": "0 kW",
      "3.79_kw": "0 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.3_kw": "1083 kWh",
      "3.79_kw": "1402 kWh",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 85,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 85,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 5 ORE-S",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_5_ore-s": "Heating (medium temp)",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_5_ore-s": "Indoor, Outdoor",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_5_ore-s": "Warmer Climate, Colder Climate",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_5_ore-s": "Outdoor Air",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_5_ore-s": "Yes",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_5_ore-s": "n/a",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_5_ore-s": "n/a",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_5_ore-s": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_5_ore-s": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_5_ore-s": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.84 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.74",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "137 %",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.2 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.5",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "5.57 kW",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.11",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.39",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.28 kW",
      "column_2": "2.21 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.07",
      "column_2": "4.84",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.95 kW",
      "column_2": "1.88 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.26",
      "column_2": "5.83",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.94",
      "column_2": "0.95",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.47 kW",
      "column_2": "5.57 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.59",
      "column_2": "2.11",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.45 kW",
      "column_2": "5.10 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.59",
      "column_2": "1.89",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.75 kW",
      "column_2": "1.10 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2803 kWh",
      "column_2": "3657 kWh",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "124 %",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.25",
      "medium_temperature": "3.17",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.45 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.64",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.07 kW",
      "medium_temperature": "2.1 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.8",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.74 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.25",
      "medium_temperature": "5.18",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.9 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 87,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.75 kW 1.10 kW",
      "source_page": 87,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.87": "0.94",
      "5.92": "0.95",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "4.62 kW",
      "5.92": "4.3 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "2.41",
      "5.92": "1.91",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "4.01 kW",
      "5.92": "3.65 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.1",
      "5.92": "1.58",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.99",
      "5.92": "0.99",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "75 \u00b0C",
      "5.92": "75 \u00b0C",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "16 W",
      "5.92": "16 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "16 W",
      "5.92": "16 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "16 W",
      "5.92": "16 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "31 W",
      "5.92": "31 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "5.92": "Electricity",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "1.39 kW",
      "5.92": "1.65 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3135 kWh",
      "5.92": "4116 kWh",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.87": "4.62",
      "5.92": "4.3",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.87": "2.41",
      "5.92": "1.91",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.87": "0.99",
      "5.92": "0.99",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.92": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.92": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.87": "",
      "5.92": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "157 %",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.4 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.56",
      "medium_temperature": "4",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.15",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.51",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.38",
      "medium_temperature": "5.15",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.91",
      "medium_temperature": "2.15",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 88,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.39 kW 1.65 kW",
      "source_page": 88,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.43_kw": "2.91",
      "5.93_kw": "2.15",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.43_kw": "0.99",
      "5.93_kw": "0.99",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.43_kw": "75 \u00b0C",
      "5.93_kw": "75 \u00b0C",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.43_kw": "16 W",
      "5.93_kw": "16 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.43_kw": "16 W",
      "5.93_kw": "16 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.43_kw": "16 W",
      "5.93_kw": "16 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.43_kw": "31 W",
      "5.93_kw": "31 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.43_kw": "Electricity",
      "5.93_kw": "Electricity",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.43_kw": "0 kW",
      "5.93_kw": "0 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.43_kw": "1538 kWh",
      "5.93_kw": "1969 kWh",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 89,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 89,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 5 ORM-S",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_5_orm-s": "Heating + DHW + low temp",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_5_orm-s": "Indoor, Outdoor",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_5_orm-s": "Warmer Climate, Colder Climate",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_5_orm-s": "Outdoor Air",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_5_orm-s": "Yes",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_5_orm-s": "n/a",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_5_orm-s": "n/a",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_5_orm-s": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_5_orm-s": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_5_orm-s": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "92 %",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.17",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:54 h:min",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "87.0 W",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "75 %",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.75",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:11 h:min",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "131.0 W",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.9 \u00b0C",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "106 %",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.48",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:54 h:min",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "87.0 W",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "54 h:min",
      "source_page": 90,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "heating_up_time_3",
      "value": "11 h:min",
      "source_page": 90,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "heating_up_time_2",
      "value": "54 h:min",
      "source_page": 90,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.83 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.7",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "136 %",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.2 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.46",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.58",
      "medium_temperature": "2.09",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.04 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "3.36",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.28 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.77",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.94 kW",
      "medium_temperature": "1.87 kW",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.20",
      "medium_temperature": "5.72",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.58",
      "medium_temperature": "2.09",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.43 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.58",
      "medium_temperature": "1.87",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.77 kW",
      "column_2": "1.15 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2818 kWh",
      "column_2": "3699 kWh",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "122 %",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.22",
      "medium_temperature": "3.13",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.15 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.61",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.07 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.73",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.74 kW",
      "medium_temperature": "1.7 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.21",
      "medium_temperature": "5.08",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.91 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.81",
      "medium_temperature": "5.81",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.4",
      "medium_temperature": "1.89",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4 kW",
      "medium_temperature": "3.6 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.09",
      "medium_temperature": "1.56",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "1.7 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3152 kWh",
      "medium_temperature": "4177 kWh",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 92,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 1.15 kW",
      "source_page": 92,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 92,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 1.7 kW",
      "source_page": 92,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "4.61": "2.4",
      "4.26": "1.89",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "4.61": "0.99",
      "4.26": "0.99",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "4.61": "",
      "4.26": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "4.61": "",
      "4.26": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "4.61": "",
      "4.26": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "218 %",
      "medium_temperature": "155 %",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.4 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.53",
      "medium_temperature": "3.95",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.42 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.9",
      "medium_temperature": "2.13",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.77",
      "medium_temperature": "3.47",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.94 kW",
      "medium_temperature": "1.77 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.32",
      "medium_temperature": "5.05",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.42 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.9",
      "medium_temperature": "2.13",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.42 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.9",
      "medium_temperature": "2.13",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1547 kWh",
      "medium_temperature": "1998 kWh",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 93,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 93,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 5 ORMB-S",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_5_ormb-s": "Heating (medium temp)",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_5_ormb-s": "Indoor, Outdoor",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_5_ormb-s": "Warmer Climate, Colder Climate",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_5_ormb-s": "Outdoor Air",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_5_ormb-s": "Yes",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_5_ormb-s": "n/a",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_5_ormb-s": "n/a",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_5_ormb-s": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_5_ormb-s": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_5_ormb-s": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.84 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.82",
      "medium_temperature": "2.72",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "136 %",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.2 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.47",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.53 kW",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.58",
      "medium_temperature": "2.09",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.04 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "3.37",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.28 kW",
      "column_2": "2.21 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.05",
      "column_2": "4.79",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.94 kW",
      "column_2": "1.88 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.21",
      "column_2": "5.74",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.94",
      "column_2": "0.95",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.46 kW",
      "column_2": "5.53 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.58",
      "column_2": "2.09",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.44 kW",
      "column_2": "5.08 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.58",
      "column_2": "1.88",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.76 kW",
      "column_2": "1.12 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2814 kWh",
      "column_2": "3686 kWh",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "123 %",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.24",
      "medium_temperature": "3.14",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.62",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.07 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "3.75",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.74 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.22",
      "medium_temperature": "5.1",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.91 kW",
      "medium_temperature": "1.9 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 95,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.76 kW 1.12 kW",
      "source_page": 95,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.82": "0.94",
      "5.83": "0.95",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.82": "4.64 kW",
      "5.83": "4.28 kW",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.82": "2.45",
      "5.83": "1.9",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "4.01 kW",
      "5.83": "3.63 kW",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "2.09",
      "5.83": "1.57",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "0.99",
      "5.83": "0.99",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.82": "75 \u00b0C",
      "5.83": "75 \u00b0C",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.82": "16 W",
      "5.83": "16 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.82": "16 W",
      "5.83": "16 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.82": "16 W",
      "5.83": "16 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.82": "31 W",
      "5.83": "31 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.82": "Electricity",
      "5.83": "Electricity",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.82": "1.39 kW",
      "5.83": "1.67 kW",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.82": "3138 kWh",
      "5.83": "4159 kWh",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.82": "4.64",
      "5.83": "4.28",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.82": "2.45",
      "5.83": "1.9",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.82": "0.99",
      "5.83": "0.99",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.82": "",
      "5.83": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.82": "",
      "5.83": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.82": "",
      "5.83": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "218 %",
      "medium_temperature": "155 %",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.4 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.53",
      "medium_temperature": "3.96",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.9",
      "medium_temperature": "2.14",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.49",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.94 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.31",
      "medium_temperature": "5.06",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.9",
      "medium_temperature": "2.14",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 96,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.39 kW 1.67 kW",
      "source_page": 96,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.43_kw": "2.9",
      "5.91_kw": "2.14",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.43_kw": "0.99",
      "5.91_kw": "0.99",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.43_kw": "75 \u00b0C",
      "5.91_kw": "75 \u00b0C",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.43_kw": "16 W",
      "5.91_kw": "16 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.43_kw": "16 W",
      "5.91_kw": "16 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.43_kw": "16 W",
      "5.91_kw": "16 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.43_kw": "31 W",
      "5.91_kw": "31 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.43_kw": "Electricity",
      "5.91_kw": "Electricity",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.43_kw": "0 kW",
      "5.91_kw": "0 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.43_kw": "1547 kWh",
      "5.91_kw": "1990 kWh",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 97,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 97,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 7 ORE-S",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_7_ore-s": "Heating (medium temp)",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_7_ore-s": "Indoor, Outdoor",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_7_ore-s": "Warmer Climate, Colder Climate",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_7_ore-s": "Outdoor Air",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_7_ore-s": "Yes",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_7_ore-s": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_7_ore-s": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_7_ore-s": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_7_ore-s": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_7_ore-s": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.84 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.74",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "138 %",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.6 kW",
      "medium_temperature": "6.6 kW",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.52",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.42 kW",
      "medium_temperature": "5.94 kW",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.61",
      "medium_temperature": "2.09",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.51 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.49",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.98": "2.20 kW",
      "0.99": "2.45 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.98": "6.09",
      "0.99": "4.68",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.98": "0.96",
      "0.99": "0.97",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.98": "1.85 kW",
      "0.99": "1.80 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.98": "7.23",
      "0.99": "5.75",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.98": "0.94",
      "0.99": "0.95",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.98": "5.42 kW",
      "0.99": "5.94 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.98": "2.61",
      "0.99": "2.09",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "5.86 kW",
      "0.99": "5.21 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "2.23",
      "0.99": "1.83",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "0.99",
      "0.99": "0.99",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.98": "75 \u00b0C",
      "0.99": "75 \u00b0C",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.98": "15 W",
      "0.99": "15 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.98": "15 W",
      "0.99": "15 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.98": "15 W",
      "0.99": "15 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.98": "32 W",
      "0.99": "32 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.98": "Electricity",
      "0.99": "Electricity",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.98": "0.74 kW",
      "0.99": "1.39 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.98": "2975 kWh",
      "0.99": "3878 kWh",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.98": "",
      "0.99": "",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "117 %",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.3 kW",
      "medium_temperature": "6.6 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.09",
      "medium_temperature": "3.01",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.39",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.52 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.2",
      "medium_temperature": "3.67",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.72",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "1.79 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 99,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.74 kW 1.39 kW",
      "source_page": 99,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7": "0.94",
      "5.53": "0.95",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7": "6.01 kW",
      "5.53": "5.37 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7": "2.38",
      "5.53": "1.96",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7": "5.03 kW",
      "5.53": "3.28 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7": "2.03",
      "5.53": "1.59",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7": "0.99",
      "5.53": "0.99",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7": "75 \u00b0C",
      "5.53": "75 \u00b0C",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7": "15 W",
      "5.53": "15 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7": "15 W",
      "5.53": "15 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7": "15 W",
      "5.53": "15 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7": "32 W",
      "5.53": "32 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7": "Electricity",
      "5.53": "Electricity",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7": "2.27 kW",
      "5.53": "3.32 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7": "4397 kWh",
      "5.53": "5410 kWh",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7": "6.01",
      "5.53": "5.37",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7": "2.38",
      "5.53": "1.96",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7": "0.99",
      "5.53": "0.99",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7": "",
      "5.53": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7": "",
      "5.53": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7": "",
      "5.53": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "161 %",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.1 kW",
      "medium_temperature": "5.7 kW",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "4.09",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.08 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.83",
      "medium_temperature": "2.18",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.25 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.41",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.88 kW",
      "medium_temperature": "1.83 kW",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.37",
      "medium_temperature": "5.59",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.08 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.83",
      "medium_temperature": "2.18",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 100,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.27 kW 3.32 kW",
      "source_page": 100,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.08_kw": "2.83",
      "5.72_kw": "2.18",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.08_kw": "0.99",
      "5.72_kw": "0.99",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.08_kw": "75 \u00b0C",
      "5.72_kw": "75 \u00b0C",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.08_kw": "15 W",
      "5.72_kw": "15 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.08_kw": "15 W",
      "5.72_kw": "15 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.08_kw": "15 W",
      "5.72_kw": "15 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.08_kw": "32 W",
      "5.72_kw": "32 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.08_kw": "Electricity",
      "5.72_kw": "Electricity",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.08_kw": "0 kW",
      "5.72_kw": "0 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.08_kw": "1807 kWh",
      "5.72_kw": "1860 kWh",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 101,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 101,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 7 ORM-S",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_7_orm-s": "Heating + DHW + low temp",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_7_orm-s": "Indoor, Outdoor",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_7_orm-s": "Warmer Climate, Colder Climate",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_7_orm-s": "Outdoor Air",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_7_orm-s": "Yes",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_7_orm-s": "n/a",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_7_orm-s": "n/a",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_7_orm-s": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_7_orm-s": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_7_orm-s": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "92 %",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.17",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:39 h:min",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "92.0 W",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "75 %",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.75",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:11 h:min",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "131.0 W",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.9 \u00b0C",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "106 %",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.49",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:39 h:min",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "86.0 W",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "39 h:min",
      "source_page": 102,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "heating_up_time_3",
      "value": "11 h:min",
      "source_page": 102,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "heating_up_time_2",
      "value": "39 h:min",
      "source_page": 102,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.83 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.7",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "136 %",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.6 kW",
      "medium_temperature": "6.6 kW",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.48",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "2.07",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.46",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.05",
      "medium_temperature": "4.62",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.85 kW",
      "medium_temperature": "1.79 kW",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.17",
      "medium_temperature": "5.64",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.60",
      "medium_temperature": "2.07",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.16 kW",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.81",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "32 W",
      "column_2": "32 W",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.75 kW",
      "column_2": "1.44 kW",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2990 kWh",
      "column_2": "3917 kWh",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "116 %",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.3 kW",
      "medium_temperature": "6.6 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "2.97",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.36",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.52 kW",
      "medium_temperature": "2.37 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.62",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.83 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.21",
      "medium_temperature": "4.64",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.95",
      "medium_temperature": "5.42",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.37",
      "medium_temperature": "1.95",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.01 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.02",
      "medium_temperature": "1.56",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "32 W",
      "medium_temperature": "32 W",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.29 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4418 kWh",
      "medium_temperature": "5475 kWh",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 104,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.75 kW 1.44 kW",
      "source_page": 104,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 104,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.29 kW 3.37 kW",
      "source_page": 104,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "6": "2.37",
      "5.33": "1.95",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "6": "0.99",
      "5.33": "0.99",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "6": "",
      "5.33": "",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "6": "",
      "5.33": "",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "6": "",
      "5.33": "",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 105,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 105,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 105,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 105,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 105,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "158 %",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.1 kW",
      "medium_temperature": "5.7 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.21",
      "medium_temperature": "4.04",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.08 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.81",
      "medium_temperature": "2.16",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.25 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.2",
      "medium_temperature": "3.38",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.88 kW",
      "medium_temperature": "1.82 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.31",
      "medium_temperature": "5.48",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.08 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.81",
      "medium_temperature": "2.16",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.08 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.81",
      "medium_temperature": "2.16",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "32 W",
      "medium_temperature": "32 W",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1820 kWh",
      "medium_temperature": "1887 kWh",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 105,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 105,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CS5800iAW 7 ORMB-S",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs5800iaw_7_ormb-s": "Heating (medium temp)",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs5800iaw_7_ormb-s": "Indoor, Outdoor",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs5800iaw_7_ormb-s": "Warmer Climate, Colder Climate",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs5800iaw_7_ormb-s": "Outdoor Air",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs5800iaw_7_ormb-s": "Yes",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs5800iaw_7_ormb-s": "n/a",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs5800iaw_7_ormb-s": "n/a",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_7_ormb-s": "",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs5800iaw_7_ormb-s": "",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs5800iaw_7_ormb-s": "",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.84 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.82",
      "medium_temperature": "2.72",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "136 %",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.6 kW",
      "medium_temperature": "6.6 kW",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.49",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.42 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "2.05",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.51 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.67",
      "medium_temperature": "3.47",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.98": "2.20 kW",
      "0.99": "2.45 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.98": "6.06",
      "0.99": "4.63",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.98": "0.96",
      "0.99": "0.97",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.98": "1.85 kW",
      "0.99": "1.80 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.98": "7.14",
      "0.99": "5.66",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.98": "0.94",
      "0.99": "0.95",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.98": "5.42 kW",
      "0.99": "5.98 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.98": "2.60",
      "0.99": "2.05",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "5.86 kW",
      "0.99": "5.19 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "2.22",
      "0.99": "1.82",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "0.99",
      "0.99": "0.99",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.98": "75 \u00b0C",
      "0.99": "75 \u00b0C",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.98": "15 W",
      "0.99": "15 W",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.98": "15 W",
      "0.99": "15 W",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.98": "15 W",
      "0.99": "15 W",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.98": "32 W",
      "0.99": "32 W",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.98": "Electricity",
      "0.99": "Electricity",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.98": "0.74 kW",
      "0.99": "1.41 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.98": "2987 kWh",
      "0.99": "3912 kWh",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.98": "",
      "0.99": "",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "117 %",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.3 kW",
      "medium_temperature": "6.6 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.09",
      "medium_temperature": "2.99",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.7 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.37",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.52 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.63",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.59 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.21",
      "medium_temperature": "4.81",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.95",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "1.79 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 107,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.74 kW 1.41 kW",
      "source_page": 107,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.99": "0.94",
      "5.43": "0.95",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.99": "6.03 kW",
      "5.43": "5.35 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.99": "2.41",
      "5.43": "1.95",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.99": "5.02 kW",
      "5.43": "3.26 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.99": "2.03",
      "5.43": "1.57",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.99": "0.99",
      "5.43": "0.99",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.99": "75 \u00b0C",
      "5.43": "75 \u00b0C",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.99": "15 W",
      "5.43": "15 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.99": "15 W",
      "5.43": "15 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.99": "15 W",
      "5.43": "15 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.99": "32 W",
      "5.43": "32 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.99": "Electricity",
      "5.43": "Electricity",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.99": "2.28 kW",
      "5.43": "3.34 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.99": "4400 kWh",
      "5.43": "5436 kWh",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.99": "6.03",
      "5.43": "5.35",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.99": "2.41",
      "5.43": "1.95",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.99": "0.99",
      "5.43": "0.99",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.99": "",
      "5.43": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.99": "",
      "5.43": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.99": "",
      "5.43": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "159 %",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.1 kW",
      "medium_temperature": "5.7 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.22",
      "medium_temperature": "4.05",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.09 kW",
      "medium_temperature": "5.7 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.82",
      "medium_temperature": "2.17",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.25 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.2",
      "medium_temperature": "3.39",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.88 kW",
      "medium_temperature": "1.83 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.32",
      "medium_temperature": "5.5",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.09 kW",
      "medium_temperature": "5.7 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.82",
      "medium_temperature": "2.17",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 108,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.28 kW 3.34 kW",
      "source_page": 108,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.09_kw": "2.82",
      "5.7_kw": "2.17",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.09_kw": "0.99",
      "5.7_kw": "0.99",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.09_kw": "75 \u00b0C",
      "5.7_kw": "75 \u00b0C",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.09_kw": "15 W",
      "5.7_kw": "15 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.09_kw": "15 W",
      "5.7_kw": "15 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.09_kw": "15 W",
      "5.7_kw": "15 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.09_kw": "32 W",
      "5.7_kw": "32 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.09_kw": "Electricity",
      "5.7_kw": "Electricity",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.09_kw": "0 kW",
      "5.7_kw": "0 kW",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.09_kw": "1818 kWh",
      "5.7_kw": "1880 kWh",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 109,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 109,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 110,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CSH5800iAW 4 O",
      "source_page": 110,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "csh5800iaw_4_o": "Heating (medium temp)",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "csh5800iaw_4_o": "Indoor, Outdoor",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "csh5800iaw_4_o": "Warmer Climate, Colder Climate",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "csh5800iaw_4_o": "Outdoor Air",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "csh5800iaw_4_o": "n/a",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "csh5800iaw_4_o": "n/a",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_4_o": "",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_4_o": "",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "csh5800iaw_4_o": "",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.02 kW",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "0.79 kW",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.55",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "126 %",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.4 kW",
      "medium_temperature": "4 kW",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.34",
      "medium_temperature": "3.18",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.91 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.12",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.48 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.24",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "1.73_kw": "6.17",
      "1.55_kw": "4.37",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "1.73_kw": "0.94",
      "1.55_kw": "0.95",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.73_kw": "1.97 kW",
      "1.55_kw": "1.83 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "1.73_kw": "7.43",
      "1.55_kw": "5.41",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.73_kw": "0.93",
      "1.55_kw": "0.95",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "1.73_kw": "3.91 kW",
      "1.55_kw": "3.55 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "1.73_kw": "2.89",
      "1.55_kw": "3.55",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.73_kw": "3.63 kW",
      "1.55_kw": "3.15 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.73_kw": "2.70",
      "1.55_kw": "1.84",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.73_kw": "0.99",
      "1.55_kw": "0.99",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "1.73_kw": "75 \u00b0C",
      "1.55_kw": "75 \u00b0C",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "1.73_kw": "6 W",
      "1.55_kw": "6 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "1.73_kw": "18 W",
      "1.55_kw": "18 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "1.73_kw": "18 W",
      "1.55_kw": "18 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "1.73_kw": "22 W",
      "1.55_kw": "22 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.73_kw": "Electricity",
      "1.55_kw": "Electricity",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "1.73_kw": "0.77 kW",
      "1.55_kw": "0.85 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "1.73_kw": "2093 kWh",
      "1.55_kw": "2599 kWh",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.73_kw": "",
      "1.55_kw": "",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.73_kw": "",
      "1.55_kw": "",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "1.73_kw": "",
      "1.55_kw": "",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
