      "medium_temperature": "",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "107 %",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.8 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.82",
      "medium_temperature": "2.69",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.87 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.27",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.8",
      "medium_temperature": "3.32",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.97",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.76",
      "medium_temperature": "4.29",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.81 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "5.25",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 111,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.85 kW",
      "source_page": 111,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.93": "3.12 kW",
      "0.95": "2.64 kW",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.93": "2.51",
      "0.95": "1.8",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "2.22 kW",
      "0.95": "2.07 kW",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "1.84",
      "0.95": "1.39",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "0.98",
      "0.95": "0.99",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.93": "75 \u00b0C",
      "0.95": "75 \u00b0C",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.93": "6 W",
      "0.95": "6 W",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.93": "18 W",
      "0.95": "18 W",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.93": "18 W",
      "0.95": "18 W",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.93": "22 W",
      "0.95": "22 W",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.93": "Electricity",
      "0.95": "Electricity",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.93": "1.58 kW",
      "0.95": "1.13 kW",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.93": "2451 kWh",
      "0.95": "2932 kWh",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "0.93": "3.12",
      "0.95": "2.64",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "0.93": "2.51",
      "0.95": "1.8",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Cdh Tj = -15 \u00b0C",
      "0.93": "0.99",
      "0.95": "0.99",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.93": "",
      "0.95": "",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.93": "",
      "0.95": "",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.93": "",
      "0.95": "",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "133 %",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.8 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.79",
      "medium_temperature": "3.36",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.12",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.64 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.09",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.79 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.72",
      "medium_temperature": "5.01",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.93",
      "medium_temperature": "0.95",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.21",
      "medium_temperature": "2.12",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 112,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.58 kW 1.13 kW",
      "source_page": 112,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.21": "0.99",
      "2.12": "0.99",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.21": "75 \u00b0C",
      "2.12": "75 \u00b0C",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.21": "6 W",
      "2.12": "6 W",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.21": "18 W",
      "2.12": "18 W",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.21": "18 W",
      "2.12": "18 W",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.21": "22 W",
      "2.12": "22 W",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.21": "Electricity",
      "2.12": "Electricity",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.21": "0 kW",
      "2.12": "0 kW",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.21": "1199 kWh",
      "2.12": "1511 kWh",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 113,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 113,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CSH5800iAW 5 O",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "csh5800iaw_5_o": "Heating (medium temp)",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "csh5800iaw_5_o": "Indoor, Outdoor",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "csh5800iaw_5_o": "Warmer Climate, Colder Climate",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "csh5800iaw_5_o": "Outdoor Air",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "csh5800iaw_5_o": "n/a",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "csh5800iaw_5_o": "n/a",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_5_o": "",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_5_o": "",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "csh5800iaw_5_o": "",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.84 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.74",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "135 %",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.2 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.41",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "5.57 kW",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.11",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.39",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.28_kw": "6.07",
      "2.21_kw": "4.84",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.28_kw": "0.95",
      "2.21_kw": "0.96",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.28_kw": "1.95 kW",
      "2.21_kw": "1.88 kW",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.28_kw": "7.26",
      "2.21_kw": "5.83",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.28_kw": "0.93",
      "2.21_kw": "0.94",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.28_kw": "5.47 kW",
      "2.21_kw": "5.57 kW",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.28_kw": "2.59",
      "2.21_kw": "2.11",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.28_kw": "5.45 kW",
      "2.21_kw": "5.10 kW",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.28_kw": "2.59",
      "2.21_kw": "1.89",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.28_kw": "0.99",
      "2.21_kw": "0.99",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.28_kw": "75 \u00b0C",
      "2.21_kw": "75 \u00b0C",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.28_kw": "6 W",
      "2.21_kw": "6 W",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.28_kw": "18 W",
      "2.21_kw": "18 W",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.28_kw": "18 W",
      "2.21_kw": "18 W",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.28_kw": "22 W",
      "2.21_kw": "22 W",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.28_kw": "Electricity",
      "2.21_kw": "Electricity",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.28_kw": "0.75 kW",
      "2.21_kw": "1.10 kW",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.28_kw": "2906 kWh",
      "2.21_kw": "3758 kWh",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.28_kw": "",
      "2.21_kw": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.28_kw": "",
      "2.21_kw": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.28_kw": "",
      "2.21_kw": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "124 %",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.16",
      "medium_temperature": "3.13",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.45 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.64",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.07 kW",
      "medium_temperature": "2.1 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.8",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.97",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.74 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.25",
      "medium_temperature": "5.18",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.9 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.92",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 115,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.75 kW 1.10 kW",
      "source_page": 115,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.94",
      "column_2": "0.94",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.62 kW",
      "column_2": "4.3 kW",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.41",
      "column_2": "1.91",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.01 kW",
      "column_2": "3.65 kW",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.89",
      "column_2": "1.58",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.39 kW",
      "column_2": "1.65 kW",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3199 kWh",
      "column_2": "4180 kWh",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.62",
      "column_2": "4.3",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.41",
      "column_2": "1.91",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "150 %",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.4 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.16",
      "medium_temperature": "3.78",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.15",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.51",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.38",
      "medium_temperature": "5.15",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.93",
      "medium_temperature": "0.95",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.91",
      "medium_temperature": "2.15",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 116,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.39 kW 1.65 kW",
      "source_page": 116,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "0.99",
      "2.15": "0.99",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.91": "75 \u00b0C",
      "2.15": "75 \u00b0C",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.91": "6 W",
      "2.15": "6 W",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.91": "18 W",
      "2.15": "18 W",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.91": "18 W",
      "2.15": "18 W",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.91": "22 W",
      "2.15": "22 W",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.91": "Electricity",
      "2.15": "Electricity",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.91": "0 kW",
      "2.15": "0 kW",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.91": "1656 kWh",
      "2.15": "2087 kWh",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 117,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 117,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 118,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CSH5800iAW 7 O",
      "source_page": 118,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "csh5800iaw_7_o": "Heating (medium temp)",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "csh5800iaw_7_o": "Indoor, Outdoor",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "csh5800iaw_7_o": "Warmer Climate, Colder Climate",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "csh5800iaw_7_o": "Outdoor Air",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "csh5800iaw_7_o": "n/a",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "csh5800iaw_7_o": "n/a",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_7_o": "",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_7_o": "",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "csh5800iaw_7_o": "",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.84 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.74",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "136 %",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.6 kW",
      "medium_temperature": "6.6 kW",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.43",
      "medium_temperature": "3.42",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.42 kW",
      "medium_temperature": "5.94 kW",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.61",
      "medium_temperature": "2.09",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.51 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.49",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.20_kw": "6.09",
      "2.45_kw": "4.68",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.20_kw": "0.95",
      "2.45_kw": "0.97",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.20_kw": "1.85 kW",
      "2.45_kw": "1.80 kW",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.20_kw": "7.23",
      "2.45_kw": "5.75",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.20_kw": "0.93",
      "2.45_kw": "0.94",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.20_kw": "5.42 kW",
      "2.45_kw": "5.94 kW",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.20_kw": "2.61",
      "2.45_kw": "2.09",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20_kw": "5.86 kW",
      "2.45_kw": "5.21 kW",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20_kw": "2.23",
      "2.45_kw": "1.83",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20_kw": "0.99",
      "2.45_kw": "0.99",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.20_kw": "75 \u00b0C",
      "2.45_kw": "75 \u00b0C",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.20_kw": "6 W",
      "2.45_kw": "6 W",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.20_kw": "18 W",
      "2.45_kw": "18 W",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.20_kw": "18 W",
      "2.45_kw": "18 W",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.20_kw": "22 W",
      "2.45_kw": "22 W",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.20_kw": "Electricity",
      "2.45_kw": "Electricity",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.20_kw": "0.74 kW",
      "2.45_kw": "1.39 kW",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.20_kw": "3079 kWh",
      "2.45_kw": "3981 kWh",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.20_kw": "",
      "2.45_kw": "",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.20_kw": "",
      "2.45_kw": "",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.20_kw": "",
      "2.45_kw": "",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 119,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 119,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 119,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 119,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 119,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "118 %",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.3 kW",
      "medium_temperature": "6.6 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.03",
      "medium_temperature": "2.97",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.39",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.52 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.2",
      "medium_temperature": "3.67",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.72",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "1.79 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7",
      "medium_temperature": "5.53",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 119,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.74 kW 1.39 kW",
      "source_page": 119,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.93": "6.01 kW",
      "0.94": "5.37 kW",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.93": "2.38",
      "0.94": "1.96",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "5.03 kW",
      "0.94": "3.28 kW",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "1.83",
      "0.94": "1.59",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "0.99",
      "0.94": "0.99",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.93": "75 \u00b0C",
      "0.94": "75 \u00b0C",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.93": "6 W",
      "0.94": "6 W",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.93": "18 W",
      "0.94": "18 W",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.93": "18 W",
      "0.94": "18 W",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.93": "22 W",
      "0.94": "22 W",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.93": "Electricity",
      "0.94": "Electricity",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.93": "2.27 kW",
      "0.94": "3.32 kW",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.93": "4460 kWh",
      "0.94": "5474 kWh",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "0.93": "6.01",
      "0.94": "5.37",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "0.93": "2.38",
      "0.94": "1.96",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Cdh Tj = -15 \u00b0C",
      "0.93": "0.99",
      "0.94": "0.99",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.93": "",
      "0.94": "",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.93": "",
      "0.94": "",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.93": "",
      "0.94": "",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "153 %",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.1 kW",
      "medium_temperature": "5.7 kW",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.85",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.08 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.83",
      "medium_temperature": "2.18",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.25 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.41",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.88 kW",
      "medium_temperature": "1.83 kW",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.37",
      "medium_temperature": "5.59",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.93",
      "medium_temperature": "0.95",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.08 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.83",
      "medium_temperature": "2.18",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.08 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 120,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.27 kW 3.32 kW",
      "source_page": 120,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.83": "0.99",
      "2.18": "0.99",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.83": "75 \u00b0C",
      "2.18": "75 \u00b0C",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.83": "6 W",
      "2.18": "6 W",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.83": "18 W",
      "2.18": "18 W",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.83": "18 W",
      "2.18": "18 W",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.83": "22 W",
      "2.18": "22 W",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.83": "Electricity",
      "2.18": "Electricity",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.83": "0 kW",
      "2.18": "0 kW",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.83": "1926 kWh",
      "2.18": "1979 kWh",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 121,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 121,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 122,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CSH5800iAW 4",
      "source_page": 122,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "csh5800iaw_4": "Heating (medium temp)",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "csh5800iaw_4": "Indoor, Outdoor",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "csh5800iaw_4": "Warmer Climate, Colder Climate",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "csh5800iaw_4": "Outdoor Air",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "csh5800iaw_4": "n/a",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "csh5800iaw_4": "n/a",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_4": "",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_4": "",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "csh5800iaw_4": "",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.02 kW",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "0.79 kW",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.55",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "126 %",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.4 kW",
      "medium_temperature": "4 kW",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.34",
      "medium_temperature": "3.18",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.91 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.12",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.48 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.24",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "1.73_kw": "6.17",
      "1.55_kw": "4.37",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "1.73_kw": "0.94",
      "1.55_kw": "0.95",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.73_kw": "1.97 kW",
      "1.55_kw": "1.83 kW",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "1.73_kw": "7.43",
      "1.55_kw": "5.41",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.73_kw": "0.93",
      "1.55_kw": "0.95",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "1.73_kw": "3.91 kW",
      "1.55_kw": "3.55 kW",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "1.73_kw": "2.89",
      "1.55_kw": "3.55",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.73_kw": "3.63 kW",
      "1.55_kw": "3.15 kW",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.73_kw": "2.70",
      "1.55_kw": "1.84",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.73_kw": "0.99",
      "1.55_kw": "0.99",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "1.73_kw": "75 \u00b0C",
      "1.55_kw": "75 \u00b0C",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "1.73_kw": "6 W",
      "1.55_kw": "6 W",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "1.73_kw": "18 W",
      "1.55_kw": "18 W",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "1.73_kw": "18 W",
      "1.55_kw": "18 W",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "1.73_kw": "22 W",
      "1.55_kw": "22 W",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.73_kw": "Electricity",
      "1.55_kw": "Electricity",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "1.73_kw": "0.77 kW",
      "1.55_kw": "0.85 kW",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "1.73_kw": "2093 kWh",
      "1.55_kw": "2599 kWh",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.73_kw": "",
      "1.55_kw": "",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.73_kw": "",
      "1.55_kw": "",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "1.73_kw": "",
      "1.55_kw": "",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 123,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 123,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 123,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 123,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 123,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "107 %",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.8 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.82",
      "medium_temperature": "2.69",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.87 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.27",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.8",
      "medium_temperature": "3.32",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.97",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.76",
      "medium_temperature": "4.29",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.81 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "5.25",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 123,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.85 kW",
      "source_page": 123,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.93": "3.12 kW",
      "0.95": "2.64 kW",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.93": "2.51",
      "0.95": "1.8",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "2.22 kW",
      "0.95": "2.07 kW",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "1.84",
      "0.95": "1.39",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "0.98",
      "0.95": "0.99",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.93": "75 \u00b0C",
      "0.95": "75 \u00b0C",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.93": "6 W",
      "0.95": "6 W",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.93": "18 W",
      "0.95": "18 W",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.93": "18 W",
      "0.95": "18 W",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.93": "22 W",
      "0.95": "22 W",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.93": "Electricity",
      "0.95": "Electricity",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.93": "1.58 kW",
      "0.95": "1.13 kW",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.93": "2451 kWh",
      "0.95": "2932 kWh",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "0.93": "3.12",
      "0.95": "2.64",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "0.93": "2.51",
      "0.95": "1.8",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Cdh Tj = -15 \u00b0C",
      "0.93": "0.99",
      "0.95": "0.99",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.93": "",
      "0.95": "",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.93": "",
      "0.95": "",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.93": "",
      "0.95": "",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "133 %",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.8 kW",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.79",
      "medium_temperature": "3.36",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.12",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.64 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.09",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.79 kW",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.72",
      "medium_temperature": "5.01",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.93",
      "medium_temperature": "0.95",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.21",
      "medium_temperature": "2.12",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 124,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.58 kW 1.13 kW",
      "source_page": 124,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.21": "0.99",
      "2.12": "0.99",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.21": "75 \u00b0C",
      "2.12": "75 \u00b0C",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.21": "6 W",
      "2.12": "6 W",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.21": "18 W",
      "2.12": "18 W",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.21": "18 W",
      "2.12": "18 W",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.21": "22 W",
      "2.12": "22 W",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.21": "Electricity",
      "2.12": "Electricity",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.21": "0 kW",
      "2.12": "0 kW",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.21": "1199 kWh",
      "2.12": "1511 kWh",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 125,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 125,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 126,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CSH5800iAW 5",
      "source_page": 126,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "csh5800iaw_5": "Heating (medium temp)",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "csh5800iaw_5": "Indoor, Outdoor",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "csh5800iaw_5": "Warmer Climate, Colder Climate",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "csh5800iaw_5": "Outdoor Air",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "csh5800iaw_5": "n/a",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "csh5800iaw_5": "n/a",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_5": "",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_5": "",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "csh5800iaw_5": "",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.84 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.74",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "135 %",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.2 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.41",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "5.57 kW",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.11",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.39",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.28_kw": "6.07",
      "2.21_kw": "4.84",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.28_kw": "0.95",
      "2.21_kw": "0.96",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.28_kw": "1.95 kW",
      "2.21_kw": "1.88 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.28_kw": "7.26",
      "2.21_kw": "5.83",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.28_kw": "0.93",
      "2.21_kw": "0.94",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.28_kw": "5.47 kW",
      "2.21_kw": "5.57 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.28_kw": "2.59",
      "2.21_kw": "2.11",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.28_kw": "5.45 kW",
      "2.21_kw": "5.10 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.28_kw": "2.59",
      "2.21_kw": "1.89",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.28_kw": "0.99",
      "2.21_kw": "0.99",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.28_kw": "75 \u00b0C",
      "2.21_kw": "75 \u00b0C",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.28_kw": "6 W",
      "2.21_kw": "6 W",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.28_kw": "18 W",
      "2.21_kw": "18 W",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.28_kw": "18 W",
      "2.21_kw": "18 W",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.28_kw": "22 W",
      "2.21_kw": "22 W",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.28_kw": "Electricity",
      "2.21_kw": "Electricity",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.28_kw": "0.75 kW",
      "2.21_kw": "1.10 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.28_kw": "2906 kWh",
      "2.21_kw": "3758 kWh",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.28_kw": "",
      "2.21_kw": "",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.28_kw": "",
      "2.21_kw": "",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.28_kw": "",
      "2.21_kw": "",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "124 %",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.16",
      "medium_temperature": "3.13",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.45 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.64",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.07 kW",
      "medium_temperature": "2.1 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.8",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.97",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.74 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.25",
      "medium_temperature": "5.18",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.9 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.92",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 127,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.75 kW 1.10 kW",
      "source_page": 127,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.94",
      "column_2": "0.94",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.62 kW",
      "column_2": "4.3 kW",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.41",
      "column_2": "1.91",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.01 kW",
      "column_2": "3.65 kW",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.89",
      "column_2": "1.58",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.39 kW",
      "column_2": "1.65 kW",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3199 kWh",
      "column_2": "4180 kWh",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.62",
      "column_2": "4.3",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.41",
      "column_2": "1.91",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "150 %",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.4 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.16",
      "medium_temperature": "3.78",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.15",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.51",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.38",
      "medium_temperature": "5.15",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.93",
      "medium_temperature": "0.95",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.91",
      "medium_temperature": "2.15",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 128,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.39 kW 1.65 kW",
      "source_page": 128,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "0.99",
      "2.15": "0.99",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.91": "75 \u00b0C",
      "2.15": "75 \u00b0C",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.91": "6 W",
      "2.15": "6 W",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.91": "18 W",
      "2.15": "18 W",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.91": "18 W",
      "2.15": "18 W",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.91": "22 W",
      "2.15": "22 W",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.91": "Electricity",
      "2.15": "Electricity",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.91": "0 kW",
      "2.15": "0 kW",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.91": "1656 kWh",
      "2.15": "2087 kWh",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 129,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 129,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 130,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CSH5800iAW 7",
      "source_page": 130,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "csh5800iaw_7": "Heating (medium temp)",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "csh5800iaw_7": "Indoor, Outdoor",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "csh5800iaw_7": "Warmer Climate, Colder Climate",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "csh5800iaw_7": "Outdoor Air",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "csh5800iaw_7": "n/a",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "csh5800iaw_7": "n/a",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_7": "",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_7": "",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "csh5800iaw_7": "",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.84 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.74",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "136 %",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.6 kW",
      "medium_temperature": "6.6 kW",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.43",
      "medium_temperature": "3.42",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.42 kW",
      "medium_temperature": "5.94 kW",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.61",
      "medium_temperature": "2.09",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.51 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.49",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.20_kw": "6.09",
      "2.45_kw": "4.68",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.20_kw": "0.95",
      "2.45_kw": "0.97",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.20_kw": "1.85 kW",
      "2.45_kw": "1.80 kW",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.20_kw": "7.23",
      "2.45_kw": "5.75",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.20_kw": "0.93",
      "2.45_kw": "0.94",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.20_kw": "5.42 kW",
      "2.45_kw": "5.94 kW",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.20_kw": "2.61",
      "2.45_kw": "2.09",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20_kw": "5.86 kW",
      "2.45_kw": "5.21 kW",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20_kw": "2.23",
      "2.45_kw": "1.83",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20_kw": "0.99",
      "2.45_kw": "0.99",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.20_kw": "75 \u00b0C",
      "2.45_kw": "75 \u00b0C",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.20_kw": "6 W",
      "2.45_kw": "6 W",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.20_kw": "18 W",
      "2.45_kw": "18 W",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.20_kw": "18 W",
      "2.45_kw": "18 W",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.20_kw": "22 W",
      "2.45_kw": "22 W",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.20_kw": "Electricity",
      "2.45_kw": "Electricity",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.20_kw": "0.74 kW",
      "2.45_kw": "1.39 kW",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.20_kw": "3079 kWh",
      "2.45_kw": "3981 kWh",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.20_kw": "",
      "2.45_kw": "",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.20_kw": "",
      "2.45_kw": "",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.20_kw": "",
      "2.45_kw": "",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 131,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 131,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 131,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 131,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 131,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "118 %",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.3 kW",
      "medium_temperature": "6.6 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.03",
      "medium_temperature": "2.97",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.39",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.52 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.2",
      "medium_temperature": "3.67",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.72",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "1.79 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7",
      "medium_temperature": "5.53",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 131,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.74 kW 1.39 kW",
      "source_page": 131,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.93": "6.01 kW",
      "0.94": "5.37 kW",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.93": "2.38",
      "0.94": "1.96",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "5.03 kW",
      "0.94": "3.28 kW",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "1.83",
      "0.94": "1.59",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "0.99",
      "0.94": "0.99",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.93": "75 \u00b0C",
      "0.94": "75 \u00b0C",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.93": "6 W",
      "0.94": "6 W",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.93": "18 W",
      "0.94": "18 W",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.93": "18 W",
      "0.94": "18 W",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.93": "22 W",
      "0.94": "22 W",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.93": "Electricity",
      "0.94": "Electricity",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.93": "2.27 kW",
      "0.94": "3.32 kW",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.93": "4460 kWh",
      "0.94": "5474 kWh",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "0.93": "6.01",
      "0.94": "5.37",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "0.93": "2.38",
      "0.94": "1.96",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Cdh Tj = -15 \u00b0C",
      "0.93": "0.99",
      "0.94": "0.99",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.93": "",
      "0.94": "",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.93": "",
      "0.94": "",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.93": "",
      "0.94": "",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "153 %",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.1 kW",
      "medium_temperature": "5.7 kW",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.85",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.08 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.83",
      "medium_temperature": "2.18",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.25 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.41",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.88 kW",
      "medium_temperature": "1.83 kW",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.37",
      "medium_temperature": "5.59",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.93",
      "medium_temperature": "0.95",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.08 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.83",
      "medium_temperature": "2.18",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.08 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 132,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.27 kW 3.32 kW",
      "source_page": 132,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.83": "0.99",
      "2.18": "0.99",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.83": "75 \u00b0C",
      "2.18": "75 \u00b0C",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.83": "6 W",
      "2.18": "6 W",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.83": "18 W",
      "2.18": "18 W",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.83": "18 W",
      "2.18": "18 W",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.83": "22 W",
      "2.18": "22 W",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.83": "Electricity",
      "2.18": "Electricity",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.83": "0 kW",
      "2.18": "0 kW",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.83": "1926 kWh",
      "2.18": "1979 kWh",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 133,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 133,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 134,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CSH5800iAW 4 O LF",
      "source_page": 134,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "csh5800iaw_4_o_lf": "Heating (medium temp)",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "csh5800iaw_4_o_lf": "Indoor, Outdoor",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "csh5800iaw_4_o_lf": "Warmer Climate, Colder Climate",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "csh5800iaw_4_o_lf": "Outdoor Air",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "csh5800iaw_4_o_lf": "n/a",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "csh5800iaw_4_o_lf": "n/a",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_4_o_lf": "",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_4_o_lf": "",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "csh5800iaw_4_o_lf": "",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.02 kW",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "0.79 kW",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.55",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "126 %",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.4 kW",
      "medium_temperature": "4 kW",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.34",
      "medium_temperature": "3.18",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.91 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.12",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.48 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.24",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "1.73_kw": "6.17",
      "1.55_kw": "4.37",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "1.73_kw": "0.94",
      "1.55_kw": "0.95",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.73_kw": "1.97 kW",
      "1.55_kw": "1.83 kW",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "1.73_kw": "7.43",
      "1.55_kw": "5.41",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.73_kw": "0.93",
      "1.55_kw": "0.95",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "1.73_kw": "3.91 kW",
      "1.55_kw": "3.55 kW",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "1.73_kw": "2.89",
      "1.55_kw": "3.55",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.73_kw": "3.63 kW",
      "1.55_kw": "3.15 kW",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.73_kw": "2.70",
      "1.55_kw": "1.84",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.73_kw": "0.99",
      "1.55_kw": "0.99",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "1.73_kw": "75 \u00b0C",
      "1.55_kw": "75 \u00b0C",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "1.73_kw": "6 W",
      "1.55_kw": "6 W",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "1.73_kw": "18 W",
      "1.55_kw": "18 W",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "1.73_kw": "18 W",
      "1.55_kw": "18 W",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "1.73_kw": "22 W",
      "1.55_kw": "22 W",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.73_kw": "Electricity",
      "1.55_kw": "Electricity",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "1.73_kw": "0.77 kW",
      "1.55_kw": "0.85 kW",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "1.73_kw": "2093 kWh",
      "1.55_kw": "2599 kWh",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.73_kw": "",
      "1.55_kw": "",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.73_kw": "",
      "1.55_kw": "",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "1.73_kw": "",
      "1.55_kw": "",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 135,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 135,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 135,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 135,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 135,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "107 %",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.8 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.82",
      "medium_temperature": "2.69",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.87 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.27",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.8",
      "medium_temperature": "3.32",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.97",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.76",
      "medium_temperature": "4.29",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.81 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "5.25",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 135,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.85 kW",
      "source_page": 135,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.93": "3.12 kW",
      "0.95": "2.64 kW",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.93": "2.51",
      "0.95": "1.8",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "2.22 kW",
      "0.95": "2.07 kW",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "1.84",
      "0.95": "1.39",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "0.98",
      "0.95": "0.99",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.93": "75 \u00b0C",
      "0.95": "75 \u00b0C",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.93": "6 W",
      "0.95": "6 W",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.93": "18 W",
      "0.95": "18 W",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.93": "18 W",
      "0.95": "18 W",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.93": "22 W",
      "0.95": "22 W",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.93": "Electricity",
      "0.95": "Electricity",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.93": "1.58 kW",
      "0.95": "1.13 kW",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.93": "2451 kWh",
      "0.95": "2932 kWh",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "0.93": "3.12",
      "0.95": "2.64",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "0.93": "2.51",
      "0.95": "1.8",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Cdh Tj = -15 \u00b0C",
      "0.93": "0.99",
      "0.95": "0.99",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.93": "",
      "0.95": "",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.93": "",
      "0.95": "",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.93": "",
      "0.95": "",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "133 %",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.8 kW",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.79",
      "medium_temperature": "3.36",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.12",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.64 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.09",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.79 kW",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.72",
      "medium_temperature": "5.01",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.93",
      "medium_temperature": "0.95",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.21",
      "medium_temperature": "2.12",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 136,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.58 kW 1.13 kW",
      "source_page": 136,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.21": "0.99",
      "2.12": "0.99",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.21": "75 \u00b0C",
      "2.12": "75 \u00b0C",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.21": "6 W",
      "2.12": "6 W",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.21": "18 W",
      "2.12": "18 W",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.21": "18 W",
      "2.12": "18 W",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.21": "22 W",
      "2.12": "22 W",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.21": "Electricity",
      "2.12": "Electricity",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.21": "0 kW",
      "2.12": "0 kW",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.21": "1199 kWh",
      "2.12": "1511 kWh",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 137,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 137,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 138,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CSH5800iAW 5 O LF",
      "source_page": 138,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "csh5800iaw_5_o_lf": "Heating (medium temp)",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "csh5800iaw_5_o_lf": "Indoor, Outdoor",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "csh5800iaw_5_o_lf": "Warmer Climate, Colder Climate",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "csh5800iaw_5_o_lf": "Outdoor Air",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "csh5800iaw_5_o_lf": "n/a",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "csh5800iaw_5_o_lf": "n/a",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_5_o_lf": "",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_5_o_lf": "",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "csh5800iaw_5_o_lf": "",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.84 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.74",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "135 %",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.2 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.41",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "5.57 kW",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.11",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.39",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.28_kw": "6.07",
      "2.21_kw": "4.84",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.28_kw": "0.95",
      "2.21_kw": "0.96",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.28_kw": "1.95 kW",
      "2.21_kw": "1.88 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.28_kw": "7.26",
      "2.21_kw": "5.83",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.28_kw": "0.93",
      "2.21_kw": "0.94",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.28_kw": "5.47 kW",
      "2.21_kw": "5.57 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.28_kw": "2.59",
      "2.21_kw": "2.11",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.28_kw": "5.45 kW",
      "2.21_kw": "5.10 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.28_kw": "2.59",
      "2.21_kw": "1.89",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.28_kw": "0.99",
      "2.21_kw": "0.99",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.28_kw": "75 \u00b0C",
      "2.21_kw": "75 \u00b0C",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.28_kw": "6 W",
      "2.21_kw": "6 W",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.28_kw": "18 W",
      "2.21_kw": "18 W",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.28_kw": "18 W",
      "2.21_kw": "18 W",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.28_kw": "22 W",
      "2.21_kw": "22 W",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.28_kw": "Electricity",
      "2.21_kw": "Electricity",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.28_kw": "0.75 kW",
      "2.21_kw": "1.10 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.28_kw": "2906 kWh",
      "2.21_kw": "3758 kWh",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.28_kw": "",
      "2.21_kw": "",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.28_kw": "",
      "2.21_kw": "",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.28_kw": "",
      "2.21_kw": "",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 139,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 139,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 139,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 139,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 139,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "124 %",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.16",
      "medium_temperature": "3.13",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.45 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.64",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.07 kW",
      "medium_temperature": "2.1 kW",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.8",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.97",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.74 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.25",
      "medium_temperature": "5.18",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.9 kW",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.92",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 139,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.75 kW 1.10 kW",
      "source_page": 139,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.94",
      "column_2": "0.94",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.62 kW",
      "column_2": "4.3 kW",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.41",
      "column_2": "1.91",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.01 kW",
      "column_2": "3.65 kW",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.89",
      "column_2": "1.58",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.39 kW",
      "column_2": "1.65 kW",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3199 kWh",
      "column_2": "4180 kWh",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.62",
      "column_2": "4.3",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.41",
      "column_2": "1.91",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "150 %",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.4 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.16",
      "medium_temperature": "3.78",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.15",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.51",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.38",
      "medium_temperature": "5.15",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.93",
      "medium_temperature": "0.95",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.91",
      "medium_temperature": "2.15",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 140,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.39 kW 1.65 kW",
      "source_page": 140,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "0.99",
      "2.15": "0.99",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.91": "75 \u00b0C",
      "2.15": "75 \u00b0C",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.91": "6 W",
      "2.15": "6 W",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.91": "18 W",
      "2.15": "18 W",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.91": "18 W",
      "2.15": "18 W",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.91": "22 W",
      "2.15": "22 W",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.91": "Electricity",
      "2.15": "Electricity",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.91": "0 kW",
      "2.15": "0 kW",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.91": "1656 kWh",
      "2.15": "2087 kWh",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 141,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 141,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "": "",
      "source_page": 142,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model CSH5800iAW 7 O LF",
      "source_page": 142,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "csh5800iaw_7_o_lf": "Heating (medium temp)",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "csh5800iaw_7_o_lf": "Indoor, Outdoor",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "csh5800iaw_7_o_lf": "Warmer Climate, Colder Climate",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "csh5800iaw_7_o_lf": "Outdoor Air",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "csh5800iaw_7_o_lf": "n/a",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "csh5800iaw_7_o_lf": "n/a",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_7_o_lf": "",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "csh5800iaw_7_o_lf": "",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "csh5800iaw_7_o_lf": "",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.84 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.74",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "136 %",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.6 kW",
      "medium_temperature": "6.6 kW",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.43",
      "medium_temperature": "3.42",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.42 kW",
      "medium_temperature": "5.94 kW",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.61",
      "medium_temperature": "2.09",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.51 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.49",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.20_kw": "6.09",
      "2.45_kw": "4.68",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.20_kw": "0.95",
      "2.45_kw": "0.97",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.20_kw": "1.85 kW",
      "2.45_kw": "1.80 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.20_kw": "7.23",
      "2.45_kw": "5.75",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.20_kw": "0.93",
      "2.45_kw": "0.94",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.20_kw": "5.42 kW",
      "2.45_kw": "5.94 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.20_kw": "2.61",
      "2.45_kw": "2.09",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20_kw": "5.86 kW",
      "2.45_kw": "5.21 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20_kw": "2.23",
      "2.45_kw": "1.83",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20_kw": "0.99",
      "2.45_kw": "0.99",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.20_kw": "75 \u00b0C",
      "2.45_kw": "75 \u00b0C",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.20_kw": "6 W",
      "2.45_kw": "6 W",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.20_kw": "18 W",
      "2.45_kw": "18 W",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.20_kw": "18 W",
      "2.45_kw": "18 W",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.20_kw": "22 W",
      "2.45_kw": "22 W",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.20_kw": "Electricity",
      "2.45_kw": "Electricity",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.20_kw": "0.74 kW",
      "2.45_kw": "1.39 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.20_kw": "3079 kWh",
      "2.45_kw": "3981 kWh",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.20_kw": "",
      "2.45_kw": "",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.20_kw": "",
      "2.45_kw": "",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.20_kw": "",
      "2.45_kw": "",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 143,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 143,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 143,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 143,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 143,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "118 %",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.3 kW",
      "medium_temperature": "6.6 kW",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.03",
      "medium_temperature": "2.97",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.39",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.52 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.2",
      "medium_temperature": "3.67",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.72",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "1.79 kW",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7",
      "medium_temperature": "5.53",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 143,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.74 kW 1.39 kW",
      "source_page": 143,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.93": "6.01 kW",
      "0.94": "5.37 kW",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.93": "2.38",
      "0.94": "1.96",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "5.03 kW",
      "0.94": "3.28 kW",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "1.83",
      "0.94": "1.59",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.93": "0.99",
      "0.94": "0.99",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.93": "75 \u00b0C",
      "0.94": "75 \u00b0C",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.93": "6 W",
      "0.94": "6 W",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.93": "18 W",
      "0.94": "18 W",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.93": "18 W",
      "0.94": "18 W",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.93": "22 W",
      "0.94": "22 W",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.93": "Electricity",
      "0.94": "Electricity",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.93": "2.27 kW",
      "0.94": "3.32 kW",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.93": "4460 kWh",
      "0.94": "5474 kWh",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "0.93": "6.01",
      "0.94": "5.37",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "0.93": "2.38",
      "0.94": "1.96",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Cdh Tj = -15 \u00b0C",
      "0.93": "0.99",
      "0.94": "0.99",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.93": "",
      "0.94": "",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.93": "",
      "0.94": "",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.93": "",
      "0.94": "",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "153 %",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.1 kW",
      "medium_temperature": "5.7 kW",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.85",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.08 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.83",
      "medium_temperature": "2.18",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.25 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.41",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.88 kW",
      "medium_temperature": "1.83 kW",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.37",
      "medium_temperature": "5.59",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.93",
      "medium_temperature": "0.95",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.08 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.83",
      "medium_temperature": "2.18",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.08 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 144,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.27 kW 3.32 kW",
      "source_page": 144,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.83": "0.99",
      "2.18": "0.99",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.83": "75 \u00b0C",
      "2.18": "75 \u00b0C",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.83": "6 W",
      "2.18": "6 W",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.83": "18 W",
      "2.18": "18 W",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.83": "18 W",
      "2.18": "18 W",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.83": "22 W",
      "2.18": "22 W",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.83": "Electricity",
      "2.18": "Electricity",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.83": "0 kW",
      "2.18": "0 kW",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.83": "1926 kWh",
      "2.18": "1979 kWh",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 145,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 145,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_CS5800i_6800iAW_4_5_7_OR_Outdoor_Air_Water_42"
    }
  ]
}