      "medium_temperature": "7.51 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "3.65",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.37 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "1.37",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.998",
      "medium_temperature": "0.999",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.83 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.22",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.66 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.64",
      "medium_temperature": "4.96",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.37 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "1.37",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 72,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 13.42 kW 12.18 kW",
      "source_page": 72,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.37_kw": "3.20",
      "7.55_kw": "1.37",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.37_kw": "0.998",
      "7.55_kw": "0.999",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "12.37_kw": "57 \u00b0C",
      "7.55_kw": "57 \u00b0C",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "12.37_kw": "7 W",
      "7.55_kw": "7 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "12.37_kw": "7 W",
      "7.55_kw": "7 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "12.37_kw": "7 W",
      "7.55_kw": "7 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "12.37_kw": "35 W",
      "7.55_kw": "35 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "12.37_kw": "Electricity",
      "7.55_kw": "Electricity",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "12.37_kw": "0.00 kW",
      "7.55_kw": "0.00 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "12.37_kw": "2893 kWh",
      "7.55_kw": "2746 kWh",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 73,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 73,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 3000 AWS-15 M-S",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_3000_aws-15_m-s": "Heating + DHW + low temp",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_3000_aws-15_m-s": "Indoor, Outdoor",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_3000_aws-15_m-s": "n/a",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_3000_aws-15_m-s": "Outdoor Air",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_3000_aws-15_m-s": "Yes",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_3000_aws-15_m-s": "n/a",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_3000_aws-15_m-s": "n/a",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-15_m-s": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-15_m-s": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_3000_aws-15_m-s": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "82 %",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.92",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:38 h:min",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "70.0 W",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.3 \u00b0C",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "267 l",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "69 %",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.57",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:29 h:min",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "114.0 W",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "258 l",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "108 %",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.52",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:01 h:min",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.0 W",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.3 \u00b0C",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "253 l",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "38 h:min",
      "source_page": 74,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_01",
      "value": "29 h:min",
      "source_page": 74,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_01",
      "value": "01 h:min",
      "source_page": 74,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.48 kW",
      "medium_temperature": "15.30 kW",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.32 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.27",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "171 %",
      "medium_temperature": "134 %",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.04 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.35",
      "medium_temperature": "3.43",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.79 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "1.96",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.998",
      "medium_temperature": "0.999",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.91 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.47",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.61 kW",
      "medium_temperature": "6.56 kW",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.55",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "5.20",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.05 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.60",
      "medium_temperature": "1.72",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.05 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.60",
      "medium_temperature": "1.72",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.999",
      "medium_temperature": "0.999",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "11.50 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6194 kWh",
      "column_2": "6924 kWh",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "141 %",
      "medium_temperature": "111 %",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.42 kW",
      "medium_temperature": "12.18 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.60",
      "medium_temperature": "2.86",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.07 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.43",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.95 kW",
      "medium_temperature": "5.16 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.65",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.54 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "4.74",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "4.99",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.995",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.95 kW",
      "medium_temperature": "9.94 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.75",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.95 kW",
      "medium_temperature": "9.94 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.36",
      "medium_temperature": "1.75",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.998",
      "medium_temperature": "0.999",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "35 W",
      "medium_temperature": "35 W",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "13.42 kW",
      "medium_temperature": "12.18 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "9181 kWh",
      "medium_temperature": "10512 kWh",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 76,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 11.50 kW",
      "source_page": 76,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 76,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 13.42 kW 12.18 kW",
      "source_page": 76,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "10.95": "2.36",
      "1.75": "1.75",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "10.95": "0.998",
      "1.75": "0.999",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "10.95": "",
      "1.75": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "10.95": "",
      "1.75": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "10.95": "",
      "1.75": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "143 %",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.36 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "3.65",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.37 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "1.37",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.998",
      "medium_temperature": "0.999",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.83 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.22",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.66 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.64",
      "medium_temperature": "4.96",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.37 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "1.37",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.37 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.20",
      "medium_temperature": "1.37",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.998",
      "medium_temperature": "0.999",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "35 W",
      "medium_temperature": "35 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2893 kWh",
      "medium_temperature": "2746 kWh",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 77,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 77,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 3000 AWS-15 MS-S",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_3000_aws-15_ms-s": "Heating + DHW + low temp",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_3000_aws-15_ms-s": "Indoor, Outdoor",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_3000_aws-15_ms-s": "n/a",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_3000_aws-15_ms-s": "Outdoor Air",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_3000_aws-15_ms-s": "Yes",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_3000_aws-15_ms-s": "n/a",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_3000_aws-15_ms-s": "n/a",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-15_ms-s": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-15_ms-s": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_3000_aws-15_ms-s": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "76 %",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.76",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:36 h:min",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "75.0 W",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.2 \u00b0C",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "251 l",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "67 %",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.54",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:04 h:min",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "116.3 W",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.6 \u00b0C",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "253 l",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "95 %",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.22",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:00 h:min",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "68.0 W",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.3 \u00b0C",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "36 h:min",
      "source_page": 78,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 78,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_01",
      "value": "00 h:min",
      "source_page": 78,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.48 kW",
      "medium_temperature": "15.30 kW",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.32 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.27",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "171 %",
      "medium_temperature": "134 %",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.04 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.35",
      "medium_temperature": "3.43",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.79 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "1.96",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.998",
      "medium_temperature": "0.999",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.91 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.47",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.61 kW",
      "medium_temperature": "6.56 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.55",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "5.20",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.05 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.60",
      "medium_temperature": "1.72",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.05 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.60",
      "medium_temperature": "1.72",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.999",
      "medium_temperature": "0.999",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "11.50 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6194 kWh",
      "column_2": "6924 kWh",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "141 %",
      "medium_temperature": "111 %",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.42 kW",
      "medium_temperature": "12.18 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.60",
      "medium_temperature": "2.86",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.07 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.43",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.95 kW",
      "medium_temperature": "5.16 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.65",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.54 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "4.74",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "4.99",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.995",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.95 kW",
      "medium_temperature": "9.94 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.75",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.95 kW",
      "medium_temperature": "9.94 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.36",
      "medium_temperature": "1.75",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.998",
      "medium_temperature": "0.999",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "35 W",
      "medium_temperature": "35 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "13.42 kW",
      "medium_temperature": "12.18 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "9181 kWh",
      "medium_temperature": "10512 kWh",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 80,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 11.50 kW",
      "source_page": 80,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 80,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 13.42 kW 12.18 kW",
      "source_page": 80,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "10.95": "2.36",
      "9.94": "1.75",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "10.95": "0.998",
      "9.94": "0.999",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "10.95": "",
      "9.94": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "10.95": "",
      "9.94": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "10.95": "",
      "9.94": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "143 %",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.36 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "3.65",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.37 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "1.37",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.998",
      "medium_temperature": "0.999",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.83 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.22",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.66 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.64",
      "medium_temperature": "4.96",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.37 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "1.37",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.37 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.20",
      "medium_temperature": "1.37",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.998",
      "medium_temperature": "0.999",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "35 W",
      "medium_temperature": "35 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2893 kWh",
      "medium_temperature": "2746 kWh",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 81,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 81,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 3000 AWS-15 B-T",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_3000_aws-15_b-t": "Heating (medium temp)",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_3000_aws-15_b-t": "Indoor, Outdoor",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_3000_aws-15_b-t": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_3000_aws-15_b-t": "Outdoor Air",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_3000_aws-15_b-t": "Yes",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_3000_aws-15_b-t": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_3000_aws-15_b-t": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-15_b-t": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-15_b-t": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_3000_aws-15_b-t": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.41 kW",
      "medium_temperature": "15.10 kW",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.32 kW",
      "medium_temperature": "6.64 kW",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.27",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "129 %",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.32 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.25",
      "medium_temperature": "3.29",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.78 kW",
      "medium_temperature": "10.02 kW",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.03",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.45 kW",
      "medium_temperature": "6.06 kW",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.28",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.982": "6.29 kW",
      "0.986": "6.40 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.982": "4.93",
      "0.986": "4.27",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.982": "0.980",
      "0.986": "0.983",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.982": "6.99 kW",
      "0.986": "7.28 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.982": "5.64",
      "0.986": "5.09",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.982": "0.979",
      "0.986": "0.982",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.982": "12.33 kW",
      "0.986": "11.30 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.982": "2.48",
      "0.986": "1.81",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.982": "12.33 kW",
      "0.986": "11.30 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.982": "2.48",
      "0.986": "1.81",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.982": "0.995",
      "0.986": "0.996",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.982": "57 \u00b0C",
      "0.986": "57 \u00b0C",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.982": "26 W",
      "0.986": "26 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.982": "26 W",
      "0.986": "26 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.982": "26 W",
      "0.986": "26 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.982": "53 W",
      "0.986": "53 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.982": "",
      "0.986": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.982": "0.00 kW",
      "0.986": "0.00 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.982": "5994 kWh",
      "0.986": "7088 kWh",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.982": "",
      "0.986": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.982": "",
      "0.986": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.982": "",
      "0.986": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "111 %",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.89 kW",
      "medium_temperature": "12.32 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.67",
      "medium_temperature": "2.85",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.38",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.02 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.65",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.983",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.72 kW",
      "medium_temperature": "6.47 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "4.54",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.982",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.33 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy",
      "source_page": 83,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 83,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.54": "0.977",
      "5.61": "0.980",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.54": "11.33 kW",
      "5.61": "10.05 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.54": "2.61",
      "5.61": "1.96",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54": "11.33 kW",
      "5.61": "10.05 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54": "2.61",
      "5.61": "1.96",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54": "0.994",
      "5.61": "0.995",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.54": "57 \u00b0C",
      "5.61": "57 \u00b0C",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.54": "26 W",
      "5.61": "26 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.54": "26 W",
      "5.61": "26 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.54": "26 W",
      "5.61": "26 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.54": "53 W",
      "5.61": "53 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.54": "",
      "5.61": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.54": "0.00 kW",
      "5.61": "0.00 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.54": "9329 kWh",
      "5.61": "10660 kWh",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.54": "11.33",
      "5.61": "10.05",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.54": "2.61",
      "5.61": "1.96",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.54": "0.994",
      "5.61": "0.995",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.54": "",
      "5.61": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.54": "",
      "5.61": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.54": "",
      "5.61": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "209 %",
      "medium_temperature": "155 %",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.67 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.31",
      "medium_temperature": "3.94",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.67 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.13",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.28 kW",
      "medium_temperature": "7.27 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.48",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.988",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.42",
      "medium_temperature": "5.12",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.982",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.67 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.32",
      "medium_temperature": "2.13",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy",
      "source_page": 84,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 84,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.67_kw": "3.32",
      "11.18_kw": "2.13",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.67_kw": "0.993",
      "11.18_kw": "0.995",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "12.67_kw": "57 \u00b0C",
      "11.18_kw": "57 \u00b0C",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "12.67_kw": "26 W",
      "11.18_kw": "26 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "12.67_kw": "26 W",
      "11.18_kw": "26 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "12.67_kw": "26 W",
      "11.18_kw": "26 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "12.67_kw": "53 W",
      "11.18_kw": "53 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "12.67_kw": "",
      "11.18_kw": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "12.67_kw": "0.00 kW",
      "11.18_kw": "0.00 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "12.67_kw": "3186 kWh",
      "11.18_kw": "3787 kWh",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy",
      "source_page": 85,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 85,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 3000 AWS-15 E-T",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_3000_aws-15_e-t": "Heating (medium temp)",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_3000_aws-15_e-t": "Indoor, Outdoor",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_3000_aws-15_e-t": "n/a",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_3000_aws-15_e-t": "Outdoor Air",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_3000_aws-15_e-t": "Yes",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_3000_aws-15_e-t": "n/a",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_3000_aws-15_e-t": "n/a",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-15_e-t": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-15_e-t": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_3000_aws-15_e-t": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.41 kW",
      "medium_temperature": "15.10 kW",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.32 kW",
      "medium_temperature": "6.64 kW",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.27",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "129 %",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.32 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.25",
      "medium_temperature": "3.29",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.78 kW",
      "medium_temperature": "10.02 kW",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.03",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.45 kW",
      "medium_temperature": "6.06 kW",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.28",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.982": "6.29 kW",
      "0.986": "6.40 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.982": "4.93",
      "0.986": "4.27",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.982": "0.980",
      "0.986": "0.983",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.982": "6.99 kW",
      "0.986": "7.28 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.982": "5.64",
      "0.986": "5.09",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.982": "0.979",
      "0.986": "0.982",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.982": "12.33 kW",
      "0.986": "11.30 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.982": "2.48",
      "0.986": "1.81",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.982": "12.33 kW",
      "0.986": "11.30 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.982": "2.48",
      "0.986": "1.81",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.982": "0.995",
      "0.986": "0.996",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.982": "57 \u00b0C",
      "0.986": "57 \u00b0C",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.982": "26 W",
      "0.986": "26 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.982": "26 W",
      "0.986": "26 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.982": "26 W",
      "0.986": "26 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.982": "53 W",
      "0.986": "53 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.982": "Electricity",
      "0.986": "Electricity",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.982": "0.00 kW",
      "0.986": "0.00 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.982": "5994 kWh",
      "0.986": "7088 kWh",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.982": "",
      "0.986": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.982": "",
      "0.986": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.982": "",
      "0.986": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "111 %",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.89 kW",
      "medium_temperature": "12.32 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.67",
      "medium_temperature": "2.85",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.38",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.02 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.65",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.983",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.72 kW",
      "medium_temperature": "6.47 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "4.54",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.982",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.33 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 87,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 87,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.54": "0.977",
      "5.61": "0.980",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.54": "11.33 kW",
      "5.61": "10.05 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.54": "2.61",
      "5.61": "1.96",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54": "11.33 kW",
      "5.61": "10.05 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54": "2.61",
      "5.61": "1.96",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54": "0.994",
      "5.61": "0.995",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.54": "57 \u00b0C",
      "5.61": "57 \u00b0C",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.54": "26 W",
      "5.61": "26 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.54": "26 W",
      "5.61": "26 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.54": "26 W",
      "5.61": "26 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.54": "53 W",
      "5.61": "53 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.54": "Electricity",
      "5.61": "Electricity",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.54": "13.89 kW",
      "5.61": "12.32 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.54": "9329 kWh",
      "5.61": "10660 kWh",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.54": "11.33",
      "5.61": "10.05",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.54": "2.61",
      "5.61": "1.96",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.54": "0.994",
      "5.61": "0.995",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.54": "",
      "5.61": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.54": "",
      "5.61": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.54": "",
      "5.61": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "209 %",
      "medium_temperature": "155 %",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.67 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.31",
      "medium_temperature": "3.94",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.67 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.13",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.28 kW",
      "medium_temperature": "7.27 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.48",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.988",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.42",
      "medium_temperature": "5.12",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.982",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.67 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.32",
      "medium_temperature": "2.13",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 88,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 13.89 kW 12.32 kW",
      "source_page": 88,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.67_kw": "3.32",
      "11.18_kw": "2.13",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.67_kw": "0.993",
      "11.18_kw": "0.995",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "12.67_kw": "57 \u00b0C",
      "11.18_kw": "57 \u00b0C",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "12.67_kw": "26 W",
      "11.18_kw": "26 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "12.67_kw": "26 W",
      "11.18_kw": "26 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "12.67_kw": "26 W",
      "11.18_kw": "26 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "12.67_kw": "53 W",
      "11.18_kw": "53 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "12.67_kw": "Electricity",
      "11.18_kw": "Electricity",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "12.67_kw": "0.00 kW",
      "11.18_kw": "0.00 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "12.67_kw": "3186 kWh",
      "11.18_kw": "3787 kWh",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 89,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 89,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 3000 AWS-15 M-T",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_3000_aws-15_m-t": "Heating + DHW + low temp",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_3000_aws-15_m-t": "Indoor, Outdoor",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_3000_aws-15_m-t": "n/a",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_3000_aws-15_m-t": "Outdoor Air",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_3000_aws-15_m-t": "Yes",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_3000_aws-15_m-t": "n/a",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_3000_aws-15_m-t": "n/a",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-15_m-t": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-15_m-t": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_3000_aws-15_m-t": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "82 %",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.89",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:20 h:min",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80.0 W",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "251 l",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "75 %",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.69",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:32 h:min",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "130.0 W",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "258 l",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "87 %",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.03",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:03 h:min",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "70.0 W",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "254 l",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "20 h:min",
      "source_page": 90,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_01",
      "value": "32 h:min",
      "source_page": 90,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_01",
      "value": "03 h:min",
      "source_page": 90,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.41 kW",
      "medium_temperature": "15.10 kW",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.32 kW",
      "medium_temperature": "6.64 kW",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.27",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "129 %",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.32 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.25",
      "medium_temperature": "3.29",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.78 kW",
      "medium_temperature": "10.02 kW",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.03",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.45 kW",
      "medium_temperature": "6.06 kW",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.28",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.982",
      "medium_temperature": "0.986",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.29 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "4.27",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.983",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.99 kW",
      "medium_temperature": "7.28 kW",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "5.09",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.982",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.33 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.48",
      "medium_temperature": "1.81",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.33 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.48",
      "medium_temperature": "1.81",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "53 W",
      "column_2": "53 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5994 kWh",
      "column_2": "7088 kWh",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "111 %",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.89 kW",
      "medium_temperature": "12.32 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.67",
      "medium_temperature": "2.85",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.38",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.02 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.65",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.983",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.72 kW",
      "medium_temperature": "6.47 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "4.54",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.982",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.33 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.54",
      "medium_temperature": "5.61",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.980",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.33 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "1.96",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.33 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.61",
      "medium_temperature": "1.96",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "53 W",
      "medium_temperature": "53 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "13.89 kW",
      "medium_temperature": "12.32 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "9329 kWh",
      "medium_temperature": "10660 kWh",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 92,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 92,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 92,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 13.89 kW 12.32 kW",
      "source_page": 92,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "11.33": "2.61",
      "1.96": "1.96",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "11.33": "0.994",
      "1.96": "0.995",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "11.33": "",
      "1.96": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "11.33": "",
      "1.96": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "11.33": "",
      "1.96": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "209 %",
      "medium_temperature": "155 %",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.67 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.31",
      "medium_temperature": "3.94",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.67 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.13",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.28 kW",
      "medium_temperature": "7.27 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.48",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.988",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.42",
      "medium_temperature": "5.12",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.982",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.67 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.32",
      "medium_temperature": "2.13",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.67 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.32",
      "medium_temperature": "2.13",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "53 W",
      "medium_temperature": "53 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3186 kWh",
      "medium_temperature": "3787 kWh",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 93,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 93,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 3000 AWS-15 MS-T",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_3000_aws-15_ms-t": "Heating + DHW + low temp",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_3000_aws-15_ms-t": "Indoor, Outdoor",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_3000_aws-15_ms-t": "n/a",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_3000_aws-15_ms-t": "Outdoor Air",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_3000_aws-15_ms-t": "Yes",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_3000_aws-15_ms-t": "n/a",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_3000_aws-15_ms-t": "n/a",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-15_ms-t": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-15_ms-t": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_3000_aws-15_ms-t": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "75 %",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.74",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:18 h:min",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "85.7 W",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.1 \u00b0C",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "74 %",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.66",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "132.6 W",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.5 \u00b0C",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "253 l",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "77 %",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.79",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:02 h:min",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "86.5 W",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.5 \u00b0C",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "18 h:min",
      "source_page": 94,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 94,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_01",
      "value": "02 h:min",
      "source_page": 94,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.41 kW",
      "medium_temperature": "15.10 kW",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.32 kW",
      "medium_temperature": "6.64 kW",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.27",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "129 %",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.32 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.25",
      "medium_temperature": "3.29",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.78 kW",
      "medium_temperature": "10.02 kW",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.03",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.45 kW",
      "medium_temperature": "6.06 kW",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.28",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.982",
      "medium_temperature": "0.986",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.29 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "4.27",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.983",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.99 kW",
      "medium_temperature": "7.28 kW",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "5.09",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.982",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.33 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.48",
      "medium_temperature": "1.81",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.33 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.48",
      "medium_temperature": "1.81",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "53 W",
      "column_2": "53 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5994 kWh",
      "column_2": "7088 kWh",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "111 %",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.89 kW",
      "medium_temperature": "12.32 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.67",
      "medium_temperature": "2.85",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.38",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.02 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.65",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.983",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.72 kW",
      "medium_temperature": "6.47 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "4.54",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.982",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.33 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.54",
      "medium_temperature": "5.61",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.980",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.33 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "1.96",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.33 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.61",
      "medium_temperature": "1.96",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "53 W",
      "medium_temperature": "53 W",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "13.89 kW",
      "medium_temperature": "12.32 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "9329 kWh",
      "medium_temperature": "10660 kWh",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 96,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 96,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 96,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 13.89 kW 12.32 kW",
      "source_page": 96,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "11.33": "2.61",
      "10.05": "1.96",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "11.33": "0.994",
      "10.05": "0.995",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "11.33": "",
      "10.05": "",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "11.33": "",
      "10.05": "",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "11.33": "",
      "10.05": "",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 97,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 97,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 97,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 97,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 97,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "209 %",
      "medium_temperature": "155 %",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.67 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.31",
      "medium_temperature": "3.94",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.67 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.13",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.28 kW",
      "medium_temperature": "7.27 kW",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.48",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.988",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.42",
      "medium_temperature": "5.12",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.982",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.67 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.32",
      "medium_temperature": "2.13",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.67 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.32",
      "medium_temperature": "2.13",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "53 W",
      "medium_temperature": "53 W",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3186 kWh",
      "medium_temperature": "3787 kWh",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 97,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 97,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-11_13_15_Outdoor_Air_Water_4"
    }
  ]
}