{
  "source_pdf": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:13:13.721035",
  "total_records": 1297,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype Bosch Compress 3000 AWS-4/6",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bosch_thermotechnik_gmbh": "Junkersstra\u00dfe 20 - 24",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bosch_thermotechnik_gmbh": "73249",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bosch_thermotechnik_gmbh": "Wernau",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bosch_thermotechnik_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bosch_thermotechnik_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bosch_thermotechnik_gmbh": "Bosch Compress 3000 AWS-4/6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bosch_thermotechnik_gmbh": "011-1W0133",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bosch_thermotechnik_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bosch_thermotechnik_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bosch_thermotechnik_gmbh": "1.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bosch_thermotechnik_gmbh": "18.07.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 3000 AWS-6 E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_3000_aws-6_e": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_3000_aws-6_e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_3000_aws-6_e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_3000_aws-6_e": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_3000_aws-6_e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_3000_aws-6_e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_3000_aws-6_e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-6_e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-6_e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_3000_aws-6_e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.47 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "3.46 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "1.77",
      "medium_temperature": "2.20",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "121 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.24",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.64",
      "medium_temperature": "1.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.993",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.58 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.22",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.980": "3.49 kW",
      "0.981": "3.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.980": "5.51",
      "0.981": "3.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.980": "0.973",
      "0.981": "0.979",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.980": "3.91 kW",
      "0.981": "3.81 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.980": "6.40",
      "0.981": "5.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.980": "0.972",
      "0.981": "0.977",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.980": "6.80 kW",
      "0.981": "5.31 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.980": "2.54",
      "0.981": "1.54",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "6.80 kW",
      "0.981": "5.31 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "2.54",
      "0.981": "1.54",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "0.994",
      "0.981": "0.995",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.980": "57 \u00b0C",
      "0.981": "57 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.980": "17 W",
      "0.981": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.980": "17 W",
      "0.981": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.980": "17 W",
      "0.981": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.980": "16 W",
      "0.981": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.980": "Electricity",
      "0.981": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.980": "0.00 kW",
      "0.981": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.980": "3311 kWh",
      "0.981": "3535 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.980": "",
      "0.981": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.980": "",
      "0.981": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.980": "",
      "0.981": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "141 %",
      "medium_temperature": "109 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.59",
      "medium_temperature": "2.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.12 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.37",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.55",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.978",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "4.38",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.977",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.03 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.74": "0.972",
      "5.47": "0.976",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.74": "6.00 kW",
      "5.47": "5.55 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.74": "2.43",
      "5.47": "1.86",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74": "6.00 kW",
      "5.47": "5.55 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74": "2.43",
      "5.47": "1.86",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74": "0.993",
      "5.47": "0.994",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.74": "57 \u00b0C",
      "5.47": "57 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.74": "17 W",
      "5.47": "17 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.74": "17 W",
      "5.47": "17 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.74": "17 W",
      "5.47": "17 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.74": "16 W",
      "5.47": "16 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.74": "Electricity",
      "5.47": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.74": "7.30 kW",
      "5.47": "6.80 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.74": "5007 kWh",
      "5.47": "5992 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.74": "6.00",
      "5.47": "5.55",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.74": "2.43",
      "5.47": "1.86",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.74": "0.993",
      "5.47": "0.994",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.74": "",
      "5.47": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.74": "",
      "5.47": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.74": "",
      "5.47": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "148 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.45",
      "medium_temperature": "3.77",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.02",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.22 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.36",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.985",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.01 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "4.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.978",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.02",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.30 kW 6.80 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39_kw": "3.10",
      "5.81_kw": "2.02",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39_kw": "0.992",
      "5.81_kw": "0.994",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.39_kw": "57 \u00b0C",
      "5.81_kw": "57 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.39_kw": "17 W",
      "5.81_kw": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.39_kw": "17 W",
      "5.81_kw": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.39_kw": "17 W",
      "5.81_kw": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.39_kw": "16 W",
      "5.81_kw": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.39_kw": "Electricity",
      "5.81_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.39_kw": "0.00 kW",
      "5.81_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.39_kw": "1566 kWh",
      "5.81_kw": "2058 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 3000 AWS-6 B",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_3000_aws-6_b": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_3000_aws-6_b": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_3000_aws-6_b": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_3000_aws-6_b": "Outdoor Air",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_3000_aws-6_b": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_3000_aws-6_b": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_3000_aws-6_b": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-6_b": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-6_b": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_3000_aws-6_b": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.47 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "3.46 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "1.77",
      "medium_temperature": "2.20",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "121 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.24",
      "medium_temperature": "3.10",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.64",
      "medium_temperature": "1.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.993",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.58 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.22",
      "medium_temperature": "3.11",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.980": "3.49 kW",
      "0.981": "3.16 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.980": "5.51",
      "0.981": "3.96",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.980": "0.973",
      "0.981": "0.979",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.980": "3.91 kW",
      "0.981": "3.81 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.980": "6.40",
      "0.981": "5.22",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.980": "0.972",
      "0.981": "0.977",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.980": "6.80 kW",
      "0.981": "5.31 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.980": "2.54",
      "0.981": "1.54",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "6.80 kW",
      "0.981": "5.31 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "2.54",
      "0.981": "1.54",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "0.994",
      "0.981": "0.995",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.980": "57 \u00b0C",
      "0.981": "57 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.980": "17 W",
      "0.981": "17 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.980": "17 W",
      "0.981": "17 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.980": "17 W",
      "0.981": "17 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.980": "16 W",
      "0.981": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.980": "",
      "0.981": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.980": "0.00 kW",
      "0.981": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.980": "3311 kWh",
      "0.981": "3535 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.980": "",
      "0.981": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.980": "",
      "0.981": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.980": "",
      "0.981": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "141 %",
      "medium_temperature": "109 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.59",
      "medium_temperature": "2.80",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.12 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.37",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.55",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.978",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "4.38",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.977",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.03 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy",
      "source_page": 7,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.74": "0.972",
      "5.47": "0.976",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.74": "6.00 kW",
      "5.47": "5.55 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.74": "2.43",
      "5.47": "1.86",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74": "6.00 kW",
      "5.47": "5.55 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74": "2.43",
      "5.47": "1.86",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74": "0.993",
      "5.47": "0.994",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.74": "57 \u00b0C",
      "5.47": "57 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.74": "17 W",
      "5.47": "17 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.74": "17 W",
      "5.47": "17 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.74": "17 W",
      "5.47": "17 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.74": "16 W",
      "5.47": "16 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.74": "",
      "5.47": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.74": "0.00 kW",
      "5.47": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.74": "5007 kWh",
      "5.47": "5992 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.74": "6.00",
      "5.47": "5.55",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.74": "2.43",
      "5.47": "1.86",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.74": "0.993",
      "5.47": "0.994",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.74": "",
      "5.47": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.74": "",
      "5.47": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.74": "",
      "5.47": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "148 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.45",
      "medium_temperature": "3.77",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.02",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.22 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.36",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.985",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.01 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "4.84",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.978",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.02",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39_kw": "3.10",
      "5.81_kw": "2.02",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39_kw": "0.992",
      "5.81_kw": "0.994",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.39_kw": "57 \u00b0C",
      "5.81_kw": "57 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.39_kw": "17 W",
      "5.81_kw": "17 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.39_kw": "17 W",
      "5.81_kw": "17 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.39_kw": "17 W",
      "5.81_kw": "17 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.39_kw": "16 W",
      "5.81_kw": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.39_kw": "",
      "5.81_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.39_kw": "0.00 kW",
      "5.81_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.39_kw": "1566 kWh",
      "5.81_kw": "2058 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 3000 AWS-6 M",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_3000_aws-6_m": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_3000_aws-6_m": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_3000_aws-6_m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_3000_aws-6_m": "Outdoor Air",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_3000_aws-6_m": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_3000_aws-6_m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_3000_aws-6_m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-6_m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-6_m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_3000_aws-6_m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "94 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.22",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:11 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "58.0 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "254 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "72 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.64",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:43 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "109.0 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "113 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.65",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:44 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "51.0 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.9 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "252 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "11 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "heating_up_time_02",
      "value": "43 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "heating_up_time_01",
      "value": "44 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.47 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "3.46 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "1.77",
      "medium_temperature": "2.20",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "121 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.24",
      "medium_temperature": "3.10",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.64",
      "medium_temperature": "1.90",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.993",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.58 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.22",
      "medium_temperature": "3.11",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.981",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.49 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "3.96",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.979",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.91 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "5.22",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.977",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.54",
      "medium_temperature": "1.54",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.80 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.54",
      "medium_temperature": "1.54",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3311 kWh",
      "column_2": "3535 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "141 %",
      "medium_temperature": "109 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.59",
      "medium_temperature": "2.80",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.12 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.37",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.55",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.978",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "4.38",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.977",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.03 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "5.47",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.976",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.86",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.43",
      "medium_temperature": "1.86",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.994",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5007 kWh",
      "medium_temperature": "5992 kWh",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.30 kW 6.80 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "6.00": "2.43",
      "1.86": "1.86",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "6.00": "0.993",
      "1.86": "0.994",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "6.00": "",
      "1.86": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "6.00": "",
      "1.86": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "6.00": "",
      "1.86": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "148 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.45",
      "medium_temperature": "3.77",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.02",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.22 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.36",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.985",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.01 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "4.84",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.978",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.02",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.10",
      "medium_temperature": "2.02",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1566 kWh",
      "medium_temperature": "2058 kWh",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 3000 AWS-6 MS",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_3000_aws-6_ms": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_3000_aws-6_ms": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_3000_aws-6_ms": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_3000_aws-6_ms": "Outdoor Air",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_3000_aws-6_ms": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_3000_aws-6_ms": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_3000_aws-6_ms": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-6_ms": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-6_ms": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_3000_aws-6_ms": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "87 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.04",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:08 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "62.2 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.1 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "238 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "70 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.61",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:56 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "111.2 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.5 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.34",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:42 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "63.0 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.9 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "08 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "heating_up_time_01",
      "value": "56 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "heating_up_time_01",
      "value": "42 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.47 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "3.46 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "1.77",
      "medium_temperature": "2.20",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "121 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.24",
      "medium_temperature": "3.10",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.64",
      "medium_temperature": "1.90",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.993",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.58 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.22",
      "medium_temperature": "3.11",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.981",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.49 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "3.96",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.979",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.91 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "5.22",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.977",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.54",
      "medium_temperature": "1.54",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.80 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.54",
      "medium_temperature": "1.54",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3311 kWh",
      "column_2": "3535 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "141 %",
      "medium_temperature": "109 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.59",
      "medium_temperature": "2.80",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.12 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.37",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.55",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.978",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "4.38",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.977",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.03 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "5.47",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.976",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.86",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.43",
      "medium_temperature": "1.86",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.994",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5007 kWh",
      "medium_temperature": "5992 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.30 kW 6.80 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "6.00": "2.43",
      "5.55": "1.86",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "6.00": "0.993",
      "5.55": "0.994",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "6.00": "",
      "5.55": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "6.00": "",
      "5.55": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "6.00": "",
      "5.55": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "148 %",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.45",
      "medium_temperature": "3.77",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.02",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.22 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.36",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.985",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.01 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "4.84",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.978",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.02",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.10",
      "medium_temperature": "2.02",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1566 kWh",
      "medium_temperature": "2058 kWh",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 3000 AWS-4 E",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_3000_aws-4_e": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_3000_aws-4_e": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_3000_aws-4_e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_3000_aws-4_e": "Outdoor Air",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_3000_aws-4_e": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_3000_aws-4_e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_3000_aws-4_e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-4_e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-4_e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_3000_aws-4_e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.47 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "2.99 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "1.77",
      "medium_temperature": "2.27",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "122 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.84 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.12",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "1.91",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.09",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.974": "3.49 kW",
      "0.979": "3.16 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.974": "5.57",
      "0.979": "4.08",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.974": "0.973",
      "0.979": "0.978",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.974": "3.49 kW",
      "0.979": "3.81 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.974": "5.57",
      "0.979": "5.35",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.974": "0.973",
      "0.979": "0.976",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.974": "5.84 kW",
      "0.979": "4.77 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.974": "2.68",
      "0.979": "1.72",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.974": "5.84 kW",
      "0.979": "4.77 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.974": "2.68",
      "0.979": "1.72",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.974": "0.992",
      "0.979": "0.994",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.974": "57 \u00b0C",
      "0.979": "57 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.974": "17 W",
      "0.979": "17 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.974": "17 W",
      "0.979": "17 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.974": "17 W",
      "0.979": "17 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.974": "16 W",
      "0.979": "16 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.974": "Electricity",
      "0.979": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.974": "0.00 kW",
      "0.979": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.974": "2708 kWh",
      "0.979": "3163 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.974": "",
      "0.979": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.974": "",
      "0.979": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.974": "",
      "0.979": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "106 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.74 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "2.72",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.08 kW",
      "medium_temperature": "3.27 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.28",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.988",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.08 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.40",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.979",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.51 kW",
      "medium_temperature": "3.29 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.35",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.978",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.01 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.62": "0.972",
      "5.61": "0.975",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.62": "5.50 kW",
      "5.61": "4.44 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.62": "2.81",
      "5.61": "1.99",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "5.50 kW",
      "5.61": "4.43 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "2.81",
      "5.61": "1.99",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "0.991",
      "5.61": "0.992",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.62": "57 \u00b0C",
      "5.61": "57 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.62": "17 W",
      "5.61": "17 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.62": "17 W",
      "5.61": "17 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.62": "17 W",
      "5.61": "17 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.62": "16 W",
      "5.61": "16 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.62": "Electricity",
      "5.61": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.62": "6.74 kW",
      "5.61": "5.44 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.62": "4500 kWh",
      "5.61": "4933 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.62": "5.50",
      "5.61": "4.43",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.62": "2.81",
      "5.61": "1.99",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.62": "0.991",
      "5.61": "0.992",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.62": "",
      "5.61": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.62": "",
      "5.61": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.62": "",
      "5.61": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "149 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.17 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "3.81",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.17 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.07",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.96 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.36",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.982",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.99 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.59",
      "medium_temperature": "4.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.977",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.17 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.53",
      "medium_temperature": "2.07",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.74 kW 5.44 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17_kw": "3.53",
      "4.94_kw": "2.07",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17_kw": "0.990",
      "4.94_kw": "0.993",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.17_kw": "57 \u00b0C",
      "4.94_kw": "57 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.17_kw": "17 W",
      "4.94_kw": "17 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.17_kw": "17 W",
      "4.94_kw": "17 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.17_kw": "17 W",
      "4.94_kw": "17 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.17_kw": "16 W",
      "4.94_kw": "16 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.17_kw": "Electricity",
      "4.94_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.17_kw": "0.00 kW",
      "4.94_kw": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.17_kw": "1510 kWh",
      "4.94_kw": "1737 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 3000 AWS-4 B",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_3000_aws-4_b": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_3000_aws-4_b": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_3000_aws-4_b": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_3000_aws-4_b": "Outdoor Air",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_3000_aws-4_b": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_3000_aws-4_b": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_3000_aws-4_b": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-4_b": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-4_b": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_3000_aws-4_b": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.47 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "2.99 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "1.77",
      "medium_temperature": "2.27",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "122 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.84 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.12",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "1.91",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.09",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.974": "3.49 kW",
      "0.979": "3.16 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.974": "5.57",
      "0.979": "4.08",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.974": "0.973",
      "0.979": "0.978",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.974": "3.49 kW",
      "0.979": "3.81 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.974": "5.57",
      "0.979": "5.35",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.974": "0.973",
      "0.979": "0.976",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.974": "5.84 kW",
      "0.979": "4.77 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.974": "2.68",
      "0.979": "1.72",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.974": "5.84 kW",
      "0.979": "4.77 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.974": "2.68",
      "0.979": "1.72",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.974": "0.992",
      "0.979": "0.994",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.974": "57 \u00b0C",
      "0.979": "57 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.974": "17 W",
      "0.979": "17 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.974": "17 W",
      "0.979": "17 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.974": "17 W",
      "0.979": "17 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.974": "16 W",
      "0.979": "16 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.974": "",
      "0.979": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.974": "0.00 kW",
      "0.979": "0.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.974": "2708 kWh",
      "0.979": "3163 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.974": "",
      "0.979": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.974": "",
      "0.979": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.974": "",
      "0.979": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "106 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.74 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "2.72",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.08 kW",
      "medium_temperature": "3.27 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.28",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.988",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.08 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.40",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.979",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.51 kW",
      "medium_temperature": "3.29 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.35",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.978",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.01 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy",
      "source_page": 23,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.62": "0.972",
      "5.61": "0.975",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.62": "5.50 kW",
      "5.61": "4.44 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.62": "2.81",
      "5.61": "1.99",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "5.50 kW",
      "5.61": "4.43 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "2.81",
      "5.61": "1.99",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "0.991",
      "5.61": "0.992",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.62": "57 \u00b0C",
      "5.61": "57 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.62": "17 W",
      "5.61": "17 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.62": "17 W",
      "5.61": "17 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.62": "17 W",
      "5.61": "17 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.62": "16 W",
      "5.61": "16 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.62": "",
      "5.61": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.62": "0.00 kW",
      "5.61": "0.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.62": "4500 kWh",
      "5.61": "4933 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.62": "5.50",
      "5.61": "4.43",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.62": "2.81",
      "5.61": "1.99",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.62": "0.991",
      "5.61": "0.992",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.62": "",
      "5.61": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.62": "",
      "5.61": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.62": "",
      "5.61": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "149 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.17 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "3.81",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.17 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.07",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.96 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.36",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.982",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.99 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.59",
      "medium_temperature": "4.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.977",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.17 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.53",
      "medium_temperature": "2.07",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy",
      "source_page": 24,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17_kw": "3.53",
      "4.94_kw": "2.07",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17_kw": "0.990",
      "4.94_kw": "0.993",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.17_kw": "57 \u00b0C",
      "4.94_kw": "57 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.17_kw": "17 W",
      "4.94_kw": "17 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.17_kw": "17 W",
      "4.94_kw": "17 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.17_kw": "17 W",
      "4.94_kw": "17 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.17_kw": "16 W",
      "4.94_kw": "16 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.17_kw": "",
      "4.94_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.17_kw": "0.00 kW",
      "4.94_kw": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.17_kw": "1510 kWh",
      "4.94_kw": "1737 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy",
      "source_page": 25,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 3000 AWS-4 M",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_3000_aws-4_m": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_3000_aws-4_m": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_3000_aws-4_m": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_3000_aws-4_m": "Outdoor Air",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_3000_aws-4_m": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_3000_aws-4_m": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_3000_aws-4_m": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-4_m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-4_m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_3000_aws-4_m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "94 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.22",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:11 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "58.0 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "254 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "72 %",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.64",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:43 h:min",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "109.0 W",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "113 %",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.65",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:44 h:min",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "51.0 W",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.9 \u00b0C",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "252 l",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "11 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "heating_up_time_02",
      "value": "43 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "heating_up_time_01",
      "value": "44 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.47 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "2.99 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "1.77",
      "medium_temperature": "2.27",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "122 %",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.84 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.12",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "1.91",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.09",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.979",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.49 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.08",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.978",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.49 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "5.35",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.976",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.84 kW",
      "medium_temperature": "4.77 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.72",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.84 kW",
      "medium_temperature": "4.77 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.68",
      "medium_temperature": "1.72",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2708 kWh",
      "column_2": "3163 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "106 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.74 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "2.72",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.08 kW",
      "medium_temperature": "3.27 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.28",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.988",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.08 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.40",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.979",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.51 kW",
      "medium_temperature": "3.29 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.35",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.978",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.01 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "5.61",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.975",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.50 kW",
      "medium_temperature": "4.44 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.81",
      "medium_temperature": "1.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.50 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.81",
      "medium_temperature": "1.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.74 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4500 kWh",
      "medium_temperature": "4933 kWh",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.74 kW 5.44 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "5.50": "2.81",
      "1.99": "1.99",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "5.50": "0.991",
      "1.99": "0.992",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "5.50": "",
      "1.99": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "5.50": "",
      "1.99": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "5.50": "",
      "1.99": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "149 %",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.17 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "3.81",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.17 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.07",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.96 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.36",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.982",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.99 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.59",
      "medium_temperature": "4.99",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.977",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.17 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.53",
      "medium_temperature": "2.07",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.17 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.53",
      "medium_temperature": "2.07",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1510 kWh",
      "medium_temperature": "1737 kWh",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 3000 AWS-4 MS",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_3000_aws-4_ms": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_3000_aws-4_ms": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_3000_aws-4_ms": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_3000_aws-4_ms": "Outdoor Air",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_3000_aws-4_ms": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_3000_aws-4_ms": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_3000_aws-4_ms": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-4_ms": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_3000_aws-4_ms": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_3000_aws-4_ms": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "87 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.04",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:08 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "62.2 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.1 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "238 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "70 %",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.61",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:56 h:min",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "111.2 W",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.5 \u00b0C",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.34",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:42 h:min",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "63.0 W",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.9 \u00b0C",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "08 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "heating_up_time_01",
      "value": "56 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "heating_up_time_01",
      "value": "42 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.47 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "2.99 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "1.77",
      "medium_temperature": "2.27",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "122 %",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.84 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.12",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "1.91",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.09",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.979",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.49 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.08",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.978",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.49 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "5.35",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.976",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.84 kW",
      "medium_temperature": "4.77 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.72",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.84 kW",
      "medium_temperature": "4.77 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.68",
      "medium_temperature": "1.72",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2708 kWh",
      "column_2": "3163 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "106 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.74 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "2.72",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.08 kW",
      "medium_temperature": "3.27 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.28",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.988",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.08 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.40",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.979",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.51 kW",
      "medium_temperature": "3.29 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.35",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.978",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.01 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "5.61",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.975",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.50 kW",
      "medium_temperature": "4.44 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.81",
      "medium_temperature": "1.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.50 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.81",
      "medium_temperature": "1.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.74 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4500 kWh",
      "medium_temperature": "4933 kWh",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.74 kW 5.44 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "5.50": "2.81",
      "4.43": "1.99",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "5.50": "0.991",
      "4.43": "0.992",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "5.50": "",
      "4.43": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "5.50": "",
      "4.43": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "5.50": "",
      "4.43": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "149 %",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.17 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "3.81",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.17 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.07",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.96 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.36",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.982",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.99 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.59",
      "medium_temperature": "4.99",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.977",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.17 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.53",
      "medium_temperature": "2.07",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.17 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.53",
      "medium_temperature": "2.07",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1510 kWh",
      "medium_temperature": "1737 kWh",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_3000_AWS-4_6_Outdoor_Air_Water_5"
    }
  ]
}