      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "5.78": "12.20 kW",
      "4.24": "10.02 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "5.78": "2.73",
      "4.24": "2.18",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.78": "12.20 kW",
      "4.24": "10.02 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.78": "2.73",
      "4.24": "2.18",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "5.78": "60 \u00b0C",
      "4.24": "60 \u00b0C",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "5.78": "20 W",
      "4.24": "20 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "5.78": "20 W",
      "4.24": "20 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "5.78": "20 W",
      "4.24": "20 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "5.78": "0 W",
      "4.24": "0 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "5.78": "Electricity",
      "4.24": "Electricity",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "5.78": "0.00 kW",
      "4.24": "0.00 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "5.78": "2796 kWh",
      "4.24": "3154 kWh",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 99,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 99,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7001iAW 13 ORE-S",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7001iaw_13_ore-s": "Heating (medium temp)",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7001iaw_13_ore-s": "Indoor, Outdoor",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7001iaw_13_ore-s": "Warmer Climate, Colder Climate",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7001iaw_13_ore-s": "Outdoor Air",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7001iaw_13_ore-s": "Yes",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7001iaw_13_ore-s": "n/a",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7001iaw_13_ore-s": "n/a",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_13_ore-s": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_13_ore-s": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7001iaw_13_ore-s": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.86 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.47 kW",
      "medium_temperature": "1.79 kW",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "2.56",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "139 %",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.40 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.55",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.07 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.28",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.93 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.53",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.29": "3.11 kW",
      "4.41": "6.23 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.29": "7.25",
      "4.41": "5.75",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.29": "10.45 kW",
      "4.41": "8.59 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.29": "2.51",
      "4.41": "1.89",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.29": "10.45 kW",
      "4.41": "8.59 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.29": "2.51",
      "4.41": "1.89",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.29": "60 \u00b0C",
      "4.41": "60 \u00b0C",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.29": "20 W",
      "4.41": "20 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.29": "20 W",
      "4.41": "20 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.29": "20 W",
      "4.41": "20 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.29": "0 W",
      "4.41": "0 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.29": "Electricity",
      "4.41": "Electricity",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.29": "0.00 kW",
      "4.41": "0.00 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.29": "4540 kWh",
      "4.41": "5008 kWh",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.29": "",
      "4.41": "",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.29": "",
      "4.41": "",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.29": "",
      "4.41": "",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 101,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 101,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 101,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 101,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 101,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "121 %",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.80 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.19",
      "medium_temperature": "3.11",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.24 kW",
      "medium_temperature": "6.49 kW",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.56",
      "medium_temperature": "2.65",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "3.88",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "5.35 kW",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.87",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.86",
      "medium_temperature": "6.09",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.60 kW",
      "medium_temperature": "8.70 kW",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.24",
      "medium_temperature": "1.83",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.80 kW",
      "medium_temperature": "8.09 kW",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.08",
      "medium_temperature": "1.69",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 101,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 101,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.80 kW",
      "column_2": "10.60 kW",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5762 kWh",
      "column_2": "8402 kWh",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "8.38",
      "column_2": "1.83",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.44",
      "column_2": "1.83",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "228 %",
      "medium_temperature": "166 %",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.78",
      "medium_temperature": "4.24",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.20 kW",
      "medium_temperature": "10.02 kW",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.73",
      "medium_temperature": "2.18",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.77 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.73",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "6.17 kW",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.51",
      "medium_temperature": "5.41",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.20 kW",
      "medium_temperature": "10.02 kW",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.73",
      "medium_temperature": "2.18",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.20 kW",
      "medium_temperature": "10.02 kW",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73",
      "medium_temperature": "2.18",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2796 kWh",
      "medium_temperature": "3154 kWh",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 102,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.80 kW 10.60 kW",
      "source_page": 102,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 102,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 102,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7001iAW 13 ORB-S",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7001iaw_13_orb-s": "Heating (medium temp)",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7001iaw_13_orb-s": "Indoor, Outdoor",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7001iaw_13_orb-s": "Warmer Climate, Colder Climate",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7001iaw_13_orb-s": "Outdoor Air",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7001iaw_13_orb-s": "Yes",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7001iaw_13_orb-s": "n/a",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7001iaw_13_orb-s": "n/a",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_13_orb-s": "",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_13_orb-s": "",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7001iaw_13_orb-s": "",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 103,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.86 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 103,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.47 kW",
      "medium_temperature": "1.79 kW",
      "source_page": 103,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "2.56",
      "source_page": 103,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 103,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 103,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "139 %",
      "source_page": 103,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.40 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 103,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.55",
      "source_page": 103,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 103,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 103,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.07 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 103,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.28",
      "source_page": 103,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.93 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 103,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.53",
      "source_page": 103,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 103,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.29": "3.11 kW",
      "4.41": "6.23 kW",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.29": "7.25",
      "4.41": "5.75",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.29": "10.45 kW",
      "4.41": "8.59 kW",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.29": "2.51",
      "4.41": "1.89",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.29": "10.45 kW",
      "4.41": "8.59 kW",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.29": "2.51",
      "4.41": "1.89",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.29": "60 \u00b0C",
      "4.41": "60 \u00b0C",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.29": "20 W",
      "4.41": "20 W",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.29": "20 W",
      "4.41": "20 W",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.29": "20 W",
      "4.41": "20 W",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.29": "0 W",
      "4.41": "0 W",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.29": "n/a",
      "4.41": "n/a",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.29": "0.00 kW",
      "4.41": "0.00 kW",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.29": "4540 kWh",
      "4.41": "5008 kWh",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.29": "",
      "4.41": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.29": "",
      "4.41": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.29": "",
      "4.41": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "121 %",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.80 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.19",
      "medium_temperature": "3.11",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.24 kW",
      "medium_temperature": "6.49 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.56",
      "medium_temperature": "2.65",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "3.88",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "5.35 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.87",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.86",
      "medium_temperature": "6.09",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.60 kW",
      "medium_temperature": "8.70 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.24",
      "medium_temperature": "1.83",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.80 kW",
      "medium_temperature": "8.09 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 104,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 104,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.08": "",
      "1.69": "",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.08": "60 \u00b0C",
      "1.69": "60 \u00b0C",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.08": "20 W",
      "1.69": "20 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.08": "20 W",
      "1.69": "20 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.08": "20 W",
      "1.69": "20 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.08": "0 W",
      "1.69": "0 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.08": "n/a",
      "1.69": "n/a",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.08": "9.80 kW",
      "1.69": "10.60 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.08": "5762 kWh",
      "1.69": "8402 kWh",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "2.08": "8.38",
      "1.69": "1.83",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "2.08": "2.44",
      "1.69": "1.83",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "2.08": "",
      "1.69": "",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.08": "",
      "1.69": "",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.08": "",
      "1.69": "",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "2.08": "",
      "1.69": "",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 105,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 105,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 105,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 105,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 105,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "228 %",
      "medium_temperature": "166 %",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.78",
      "medium_temperature": "4.24",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.20 kW",
      "medium_temperature": "10.02 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.73",
      "medium_temperature": "2.18",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.77 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.73",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "6.17 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.51",
      "medium_temperature": "5.41",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.20 kW",
      "medium_temperature": "10.02 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.73",
      "medium_temperature": "2.18",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.20 kW",
      "medium_temperature": "10.02 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73",
      "medium_temperature": "2.18",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 105,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.80 kW 10.60 kW",
      "source_page": 105,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2796 kWh",
      "column_2": "3154 kWh",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 106,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 106,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7001iAW 13 ORMB-T",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7001iaw_13_ormb-t": "Heating (medium temp)",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7001iaw_13_ormb-t": "Indoor, Outdoor",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7001iaw_13_ormb-t": "Warmer Climate, Colder Climate",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7001iaw_13_ormb-t": "Outdoor Air",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7001iaw_13_ormb-t": "Yes",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7001iaw_13_ormb-t": "n/a",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7001iaw_13_ormb-t": "n/a",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_13_ormb-t": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_13_ormb-t": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7001iaw_13_ormb-t": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 107,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 107,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 107,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 107,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 107,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 107,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 107,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "1.65 kW",
      "source_page": 107,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.80",
      "source_page": 107,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 107,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 107,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "137 %",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.26 kW",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.49",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.53 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.18",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "3.50",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.68 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.30": "3.11 kW",
      "4.42": "6.10 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.30": "7.35",
      "4.42": "5.51",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.30": "9.97 kW",
      "4.42": "9.33 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.30": "2.54",
      "4.42": "1.82",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "9.97 kW",
      "4.42": "9.33 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "2.54",
      "4.42": "1.82",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.30": "60 \u00b0C",
      "4.42": "60 \u00b0C",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.30": "20 W",
      "4.42": "20 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.30": "20 W",
      "4.42": "20 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.30": "20 W",
      "4.42": "20 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.30": "0 W",
      "4.42": "0 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.30": "Electricity",
      "4.42": "Electricity",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.30": "0.00 kW",
      "4.42": "0.00 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.30": "4776 kWh",
      "4.42": "5484 kWh",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.30": "",
      "4.42": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.30": "",
      "4.42": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.30": "",
      "4.42": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "112 %",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.49 kW",
      "medium_temperature": "8.88 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.71",
      "medium_temperature": "2.87",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.65",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.25 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.95",
      "medium_temperature": "3.16",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "4.71",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.92",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.25 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.30",
      "medium_temperature": "1.70",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.48 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.11",
      "medium_temperature": "1.67",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 108,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 108,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.49 kW",
      "column_2": "8.88 kW",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6307 kWh",
      "column_2": "7636 kWh",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.80",
      "column_2": "7.29",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.54",
      "column_2": "1.90",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 109,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 109,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 109,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 109,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 109,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "233 %",
      "medium_temperature": "161 %",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.90",
      "medium_temperature": "4.10",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.14",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.62 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.54",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.61",
      "medium_temperature": "5.38",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.98",
      "medium_temperature": "2.14",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.98",
      "medium_temperature": "2.14",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2673 kWh",
      "medium_temperature": "3720 kWh",
      "source_page": 109,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 109,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.49 kW 8.88 kW",
      "source_page": 109,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 109,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 109,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 110,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7000iAW 13 IRMB-T",
      "source_page": 110,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7000iaw_13_irmb-t": "Heating (medium temp)",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7000iaw_13_irmb-t": "Indoor, Outdoor",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7000iaw_13_irmb-t": "Warmer Climate, Colder Climate",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7000iaw_13_irmb-t": "Outdoor Air",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7000iaw_13_irmb-t": "Yes",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7000iaw_13_irmb-t": "n/a",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7000iaw_13_irmb-t": "n/a",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_13_irmb-t": "",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_13_irmb-t": "",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7000iaw_13_irmb-t": "",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.67 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.98 kW",
      "medium_temperature": "1.66 kW",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "2.64",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "136 %",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "3.48",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.14 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.18",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.89",
      "medium_temperature": "3.50",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.30": "3.11 kW",
      "4.41": "6.10 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.30": "7.35",
      "4.41": "5.47",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.30": "9.97 kW",
      "4.41": "9.33 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.30": "2.54",
      "4.41": "1.82",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "9.97 kW",
      "4.41": "9.33 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "2.54",
      "4.41": "1.82",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.30": "60 \u00b0C",
      "4.41": "60 \u00b0C",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.30": "23 W",
      "4.41": "23 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.30": "23 W",
      "4.41": "23 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.30": "23 W",
      "4.41": "23 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.30": "12 W",
      "4.41": "12 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.30": "Electricity",
      "4.41": "Electricity",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.30": "0.00 kW",
      "4.41": "0.00 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.30": "4766 kWh",
      "4.41": "5534 kWh",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.30": "",
      "4.41": "",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.30": "",
      "4.41": "",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.30": "",
      "4.41": "",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "143 %",
      "medium_temperature": "111 %",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.64",
      "medium_temperature": "2.84",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.66",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.97",
      "medium_temperature": "3.17",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.72",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.70",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.39 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.07",
      "medium_temperature": "1.70",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.18 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.12",
      "medium_temperature": "1.67",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 111,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 111,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.05 kW",
      "column_2": "9.15 kW",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6132 kWh",
      "column_2": "7938 kWh",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.80",
      "column_2": "7.29",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.54",
      "column_2": "1.90",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "233 %",
      "medium_temperature": "158 %",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.89",
      "medium_temperature": "4.02",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.14",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "3.38",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.61",
      "medium_temperature": "5.38",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.98",
      "medium_temperature": "2.14",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.98",
      "medium_temperature": "2.14",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2466 kWh",
      "medium_temperature": "3799 kWh",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 112,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.05 kW 9.15 kW",
      "source_page": 112,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 112,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 112,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7001i AW 13 O TH",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7001i_aw_13_o_th": "Heating (medium temp)",
      "source_page": 113,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7001i_aw_13_o_th": "Indoor, Outdoor",
      "source_page": 113,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7001i_aw_13_o_th": "Warmer Climate, Colder Climate",
      "source_page": 113,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7001i_aw_13_o_th": "n/a",
      "source_page": 113,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7001i_aw_13_o_th": "n/a",
      "source_page": 113,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001i_aw_13_o_th": "",
      "source_page": 113,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001i_aw_13_o_th": "",
      "source_page": 113,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7001i_aw_13_o_th": "",
      "source_page": 113,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 113,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 113,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 113,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 113,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 113,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 113,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 113,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 113,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 113,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 113,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 113,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 113,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 113,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.18 kW",
      "medium_temperature": "7.41 kW",
      "source_page": 113,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 113,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.84",
      "source_page": 113,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 113,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 113,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 113,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "24 dB(A)",
      "medium_temperature": "24 dB(A)",
      "source_page": 113,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 113,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 113,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 113,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 113,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "136 %",
      "source_page": 113,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 113,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.47",
      "source_page": 113,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 113,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 113,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.31 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 113,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 113,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 113,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.17 kW",
      "medium_temperature": "4.65 kW",
      "source_page": 113,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.48",
      "source_page": 113,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 113,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 113,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.56": "1.000",
      "4.46": "0.980",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.56": "3.22 kW",
      "4.46": "6.05 kW",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.56": "8.28",
      "4.46": "5.81",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.56": "0.930",
      "4.46": "0.970",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.56": "10.23 kW",
      "4.46": "8.39 kW",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.56": "2.60",
      "4.46": "2.15",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.56": "10.23 kW",
      "4.46": "6.33 kW",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.56": "2.60",
      "4.46": "1.89",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.56": "1.000",
      "4.46": "1.000",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.56": "60 \u00b0C",
      "4.46": "60 \u00b0C",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.56": "11 W",
      "4.46": "11 W",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.56": "27 W",
      "4.46": "27 W",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.56": "26 W",
      "4.46": "26 W",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.56": "0 W",
      "4.46": "0 W",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.56": "n/a",
      "4.46": "Gas",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.56": "0.00 kW",
      "4.46": "2.97 kW",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.56": "4198 kWh",
      "4.46": "5535 kWh",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.56": "",
      "4.46": "",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.56": "",
      "4.46": "",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.56": "",
      "4.46": "",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "24 dB(A)",
      "medium_temperature": "24 dB(A)",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "119 %",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.16",
      "medium_temperature": "3.05",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.78 kW",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.68",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.28",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.980",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.49",
      "medium_temperature": "4.71",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.980",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "6.11 kW",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.18",
      "medium_temperature": "6.04",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.970",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Gas",
      "source_page": 114,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 2.97 kW",
      "source_page": 114,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.55_kw": "2.25",
      "6.42_kw": "2.22",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.55_kw": "7.86 kW",
      "6.42_kw": "5.02 kW",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.55_kw": "2.08",
      "6.42_kw": "1.86",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.55_kw": "",
      "6.42_kw": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.55_kw": "60 \u00b0C",
      "6.42_kw": "60 \u00b0C",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.55_kw": "11 W",
      "6.42_kw": "11 W",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.55_kw": "27 W",
      "6.42_kw": "27 W",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.55_kw": "26 W",
      "6.42_kw": "26 W",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.55_kw": "0 W",
      "6.42_kw": "0 W",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.55_kw": "Gas",
      "6.42_kw": "Gas",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.55_kw": "9.50 kW",
      "6.42_kw": "8.90 kW",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.55_kw": "5487 kWh",
      "6.42_kw": "7194 kWh",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "8.55_kw": "8.31",
      "6.42_kw": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "8.55_kw": "2.46",
      "6.42_kw": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "8.55_kw": "",
      "6.42_kw": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "8.55_kw": "",
      "6.42_kw": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "8.55_kw": "",
      "6.42_kw": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "8.55_kw": "",
      "6.42_kw": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "24 dB(A)",
      "medium_temperature": "24 dB(A)",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "161 %",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.40 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "4.11",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.08",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.71 kW",
      "medium_temperature": "7.96 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.53",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.21 kW",
      "medium_temperature": "5.96 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.31",
      "medium_temperature": "5.57",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.970",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.08",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 115,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.50 kW 8.90 kW",
      "source_page": 115,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.97": "",
      "2.08": "",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.97": "60 \u00b0C",
      "2.08": "60 \u00b0C",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.97": "11 W",
      "2.08": "11 W",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.97": "27 W",
      "2.08": "27 W",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.97": "26 W",
      "2.08": "26 W",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.97": "0 W",
      "2.08": "0 W",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.97": "n/a",
      "2.08": "n/a",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.97": "0.00 kW",
      "2.08": "0.00 kW",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.97": "2628 kWh",
      "2.08": "3705 kWh",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 116,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 116,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_13_OR_and_IR__Compress_6000_AW-13_s___Outdoor_Air_Water_23"
    }
  ]
}