      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.59",
      "medium_temperature": "4.45",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.86",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.77",
      "medium_temperature": "5.94",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1270 kWh",
      "medium_temperature": "1683 kWh",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 32,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 32,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 6000 AW-7 AWM",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_6000_aw-7_awm": "Heating + DHW + low temp",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_6000_aw-7_awm": "Indoor, Outdoor",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_6000_aw-7_awm": "Warmer Climate, Colder Climate",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_6000_aw-7_awm": "Outdoor Air",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_6000_aw-7_awm": "Yes",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_6000_aw-7_awm": "n/a",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_6000_aw-7_awm": "n/a",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_6000_aw-7_awm": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_6000_aw-7_awm": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_6000_aw-7_awm": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.48",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:14 h:min",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "51.0 W",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.3 \u00b0C",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "273 l",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "97 %",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.26",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "04:04 h:min",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "64.0 W",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "271 l",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "119 %",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.79",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:31 h:min",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.2 \u00b0C",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "271 l",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "14 h:min",
      "source_page": 33,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_04",
      "value": "04 h:min",
      "source_page": 33,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_02",
      "value": "31 h:min",
      "source_page": 33,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.29 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.43 kW",
      "medium_temperature": "0.88 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.27",
      "medium_temperature": "2.75",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "143 %",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.65",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.91 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.24",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.66",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.11 kW",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.99",
      "medium_temperature": "4.68",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.56 kW",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.38",
      "medium_temperature": "6.14",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "1.89",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.64",
      "medium_temperature": "1.89",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "annual_energy_consumption_qhe": "",
      "2190_kwh": "",
      "2580_kwh": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "2190_kwh": "",
      "2580_kwh": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Colder Climate",
      "2190_kwh": "",
      "2580_kwh": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "130 %",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.32",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-19 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.72",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.24",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.41",
      "medium_temperature": "5.03",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.31 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.16",
      "medium_temperature": "6.52",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.75",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.65",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2781 kWh",
      "medium_temperature": "3575 kWh",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.15",
      "medium_temperature": "1.97",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.68",
      "medium_temperature": "1.97",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.11 kW 4.82 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "\u03b7s",
      "low_temperature": "261 %",
      "medium_temperature": "175 %",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.59",
      "medium_temperature": "4.45",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.86",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.77",
      "medium_temperature": "5.94",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1270 kWh",
      "medium_temperature": "1683 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 6000 AW-7 AWMS",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_6000_aw-7_awms": "Heating + DHW + low temp",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_6000_aw-7_awms": "Indoor, Outdoor",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_6000_aw-7_awms": "Warmer Climate, Colder Climate",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_6000_aw-7_awms": "Outdoor Air",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_6000_aw-7_awms": "Yes",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_6000_aw-7_awms": "n/a",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_6000_aw-7_awms": "n/a",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_6000_aw-7_awms": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_6000_aw-7_awms": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_6000_aw-7_awms": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "103 %",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.43",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:18 h:min",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.0 W",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.2 \u00b0C",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "263 l",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "95 %",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.21",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "04:09 h:min",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "73.0 W",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.2 \u00b0C",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "259 l",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "109 %",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.58",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:34 h:min",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "47.0 W",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.8 \u00b0C",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "257 l",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "18 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_04",
      "value": "09 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_02",
      "value": "34 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.29 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.43 kW",
      "medium_temperature": "0.88 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.27",
      "medium_temperature": "2.75",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "143 %",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.65",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.91 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.24",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.66",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.11 kW",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.99",
      "medium_temperature": "4.68",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.56 kW",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.38",
      "medium_temperature": "6.14",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "1.89",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.64",
      "medium_temperature": "1.89",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 38,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 38,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "annual_energy_consumption_qhe": "",
      "2190_kwh": "",
      "2580_kwh": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "2190_kwh": "",
      "2580_kwh": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Colder Climate",
      "2190_kwh": "",
      "2580_kwh": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "130 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.32",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-19 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.72",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.24",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.41",
      "medium_temperature": "5.03",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.31 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.16",
      "medium_temperature": "6.52",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.75",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.65",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2781 kWh",
      "medium_temperature": "3575 kWh",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.15",
      "medium_temperature": "1.97",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.68",
      "medium_temperature": "1.97",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.11 kW 4.82 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "\u03b7s",
      "low_temperature": "261 %",
      "medium_temperature": "175 %",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.59",
      "medium_temperature": "4.45",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.86",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.77",
      "medium_temperature": "5.94",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1270 kWh",
      "medium_temperature": "1683 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 6000 AW-7 AWE",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_6000_aw-7_awe": "Heating (medium temp)",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_6000_aw-7_awe": "Indoor, Outdoor",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_6000_aw-7_awe": "Warmer Climate, Colder Climate",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_6000_aw-7_awe": "Outdoor Air",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_6000_aw-7_awe": "Yes",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_6000_aw-7_awe": "n/a",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_6000_aw-7_awe": "n/a",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_6000_aw-7_awe": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_6000_aw-7_awe": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_6000_aw-7_awe": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.29 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.43 kW",
      "medium_temperature": "0.88 kW",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.27",
      "medium_temperature": "2.75",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "143 %",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.65",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.91 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.24",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.66",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.11 kW",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.99": "1.33 kW",
      "4.68": "2.56 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.99": "8.38",
      "4.68": "6.14",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.99": "5.43 kW",
      "4.68": "4.56 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.99": "2.64",
      "4.68": "1.89",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.99": "5.43 kW",
      "4.68": "4.56 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.99": "2.64",
      "4.68": "1.89",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.99": "1.00",
      "4.68": "1.00",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.99": "60 \u00b0C",
      "4.68": "60 \u00b0C",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.99": "22 W",
      "4.68": "22 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.99": "22 W",
      "4.68": "22 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.99": "22 W",
      "4.68": "22 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.99": "4 W",
      "4.68": "4 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.99": "Electricity",
      "4.68": "Electricity",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.99": "0.00 kW",
      "4.68": "0.00 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.99": "2190 kWh",
      "4.68": "2580 kWh",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.99": "",
      "4.68": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.99": "",
      "4.68": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.99": "",
      "4.68": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "130 %",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.32",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-19 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.72",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.24",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.41",
      "medium_temperature": "5.03",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.31 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.16",
      "medium_temperature": "6.52",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.75",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.65",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 42,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 42,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.11 kW",
      "column_2": "4.82 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2781 kWh",
      "column_2": "3575 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.15",
      "column_2": "1.97",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.68",
      "column_2": "1.97",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "261 %",
      "medium_temperature": "175 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.59",
      "medium_temperature": "4.45",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.86",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.77",
      "medium_temperature": "5.94",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1270 kWh",
      "medium_temperature": "1683 kWh",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.11 kW 4.82 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7400iAW 5 ORB",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7400iaw_5_orb": "Heating (medium temp)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7400iaw_5_orb": "Indoor, Outdoor",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7400iaw_5_orb": "Warmer Climate, Colder Climate",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7400iaw_5_orb": "Outdoor Air",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7400iaw_5_orb": "Yes",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7400iaw_5_orb": "n/a",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7400iaw_5_orb": "n/a",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7400iaw_5_orb": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7400iaw_5_orb": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7400iaw_5_orb": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.82 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.69 kW",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.57",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "133 %",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.76 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.40",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "3.93 kW",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.11",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.51 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.36",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.51 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.40": "1.27 kW",
      "4.41": "2.45 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.40": "7.53",
      "4.41": "5.76",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.40": "4.76 kW",
      "4.41": "4.49 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.40": "2.68",
      "4.41": "1.82",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "4.76 kW",
      "4.41": "4.49 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "2.68",
      "4.41": "1.82",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.40": "60 \u00b0C",
      "4.41": "60 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.40": "17 W",
      "4.41": "17 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.40": "22 W",
      "4.41": "22 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.40": "17 W",
      "4.41": "17 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.40": "0 W",
      "4.41": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.40": "n/a",
      "4.41": "n/a",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.40": "0.00 kW",
      "4.41": "0.00 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.40": "1975 kWh",
      "4.41": "2724 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.40": "",
      "4.41": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.40": "",
      "4.41": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.40": "",
      "4.41": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "118 %",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.27",
      "medium_temperature": "3.03",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.29 kW",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.52",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.49 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.82",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.14 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.44",
      "medium_temperature": "4.68",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.03",
      "medium_temperature": "6.02",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.75 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.29",
      "medium_temperature": "1.64",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 45,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.11": "60 \u00b0C",
      "1.56": "60 \u00b0C",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.11": "17 W",
      "1.56": "17 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.11": "22 W",
      "1.56": "22 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.11": "17 W",
      "1.56": "17 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.11": "0 W",
      "1.56": "0 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.11": "n/a",
      "1.56": "n/a",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.11": "0.00 kW",
      "1.56": "0.00 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.11": "2482 kWh",
      "1.56": "3252 kWh",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "2.11": "3.75",
      "1.56": "3.53",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "2.11": "2.29",
      "1.56": "1.64",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "2.11": "",
      "1.56": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.11": "",
      "1.56": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.11": "",
      "1.56": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "2.11": "",
      "1.56": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "163 %",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.07",
      "medium_temperature": "4.16",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.10",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.56 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.57",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.71 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "5.53",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.03",
      "medium_temperature": "2.10",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03",
      "medium_temperature": "2.10",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 46,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 46,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 46,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 46,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7400iAW 5 ORE",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7400iaw_5_ore": "Heating (medium temp)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7400iaw_5_ore": "Indoor, Outdoor",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7400iaw_5_ore": "Warmer Climate, Colder Climate",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7400iaw_5_ore": "Outdoor Air",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7400iaw_5_ore": "Yes",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7400iaw_5_ore": "n/a",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7400iaw_5_ore": "n/a",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7400iaw_5_ore": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7400iaw_5_ore": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7400iaw_5_ore": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.82 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.69 kW",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.57",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "133 %",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.76 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.40",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "3.93 kW",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.11",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.51 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.36",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.51 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.40": "1.27 kW",
      "4.41": "2.45 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.40": "7.53",
      "4.41": "5.76",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.40": "4.76 kW",
      "4.41": "4.49 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.40": "2.68",
      "4.41": "1.82",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "4.76 kW",
      "4.41": "4.49 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "2.68",
      "4.41": "1.82",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.40": "60 \u00b0C",
      "4.41": "60 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.40": "17 W",
      "4.41": "17 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.40": "22 W",
      "4.41": "22 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.40": "17 W",
      "4.41": "17 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.40": "0 W",
      "4.41": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.40": "Electricity",
      "4.41": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.40": "0.00 kW",
      "4.41": "0.00 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.40": "1975 kWh",
      "4.41": "2724 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.40": "",
      "4.41": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.40": "",
      "4.41": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.40": "",
      "4.41": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "118 %",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.27",
      "medium_temperature": "3.03",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.29 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.52",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.49 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.82",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.14 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.44",
      "medium_temperature": "4.68",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.03",
      "medium_temperature": "6.02",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.75 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.29",
      "medium_temperature": "1.64",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.11": "60 \u00b0C",
      "1.56": "60 \u00b0C",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.11": "17 W",
      "1.56": "17 W",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.11": "22 W",
      "1.56": "22 W",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.11": "17 W",
      "1.56": "17 W",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.11": "0 W",
      "1.56": "0 W",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.11": "Electricity",
      "1.56": "Electricity",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.11": "4.30 kW",
      "1.56": "4.00 kW",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.11": "2482 kWh",
      "1.56": "3252 kWh",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "2.11": "3.75",
      "1.56": "3.53",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "2.11": "2.29",
      "1.56": "1.64",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "2.11": "",
      "1.56": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.11": "",
      "1.56": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.11": "",
      "1.56": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "2.11": "",
      "1.56": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "163 %",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.07",
      "medium_temperature": "4.16",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.10",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.56 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.57",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.71 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "5.53",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.03",
      "medium_temperature": "2.10",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03",
      "medium_temperature": "2.10",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 50,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.30 kW 4.00 kW",
      "source_page": 50,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 50,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 50,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7400iAW 5 ORM",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7400iaw_5_orm": "Heating + DHW + low temp",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7400iaw_5_orm": "Indoor, Outdoor",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7400iaw_5_orm": "Warmer Climate, Colder Climate",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7400iaw_5_orm": "Outdoor Air",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7400iaw_5_orm": "Yes",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7400iaw_5_orm": "n/a",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7400iaw_5_orm": "n/a",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7400iaw_5_orm": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7400iaw_5_orm": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7400iaw_5_orm": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.36",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:34 h:min",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "52.0 W",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.5 \u00b0C",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "271 l",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "84 %",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.96",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "04:11 h:min",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "66.0 W",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "279 l",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "119 %",
      "source_page": 52,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.80",
      "source_page": 52,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:49 h:min",
      "source_page": 52,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "47.0 W",
      "source_page": 52,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 52,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "261 l",
      "source_page": 52,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 52,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 52,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 52,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "34 h:min",
      "source_page": 52,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_04",
      "value": "11 h:min",
      "source_page": 52,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_02",
      "value": "49 h:min",
      "source_page": 52,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.82 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.69 kW",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.57",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "133 %",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.76 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.40",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "3.93 kW",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.11",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.51 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.36",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.51 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "4.41",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.27 kW",
      "medium_temperature": "2.45 kW",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.53",
      "medium_temperature": "5.76",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.76 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.82",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.76 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.68",
      "medium_temperature": "1.82",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1975 kWh",
      "medium_temperature": "2724 kWh",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 53,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 53,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "118 %",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.27",
      "medium_temperature": "3.03",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.29 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.52",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.49 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.82",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.14 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.44",
      "medium_temperature": "4.68",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.03",
      "medium_temperature": "6.02",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.75 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.29",
      "medium_temperature": "1.64",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.11",
      "medium_temperature": "1.56",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2482 kWh",
      "medium_temperature": "3252 kWh",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "3.75",
      "medium_temperature": "1.64",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.29",
      "medium_temperature": "1.64",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 54,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.30 kW 4.00 kW",
      "source_page": 54,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "163 %",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.07",
      "medium_temperature": "4.16",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.10",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.56 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.57",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.71 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "5.53",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.03",
      "medium_temperature": "2.10",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03",
      "medium_temperature": "2.10",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1211 kWh",
      "medium_temperature": "1736 kWh",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 55,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 55,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7400iAW 5 ORMS",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7400iaw_5_orms": "Heating + DHW + low temp",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7400iaw_5_orms": "Indoor, Outdoor",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7400iaw_5_orms": "Warmer Climate, Colder Climate",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7400iaw_5_orms": "Outdoor Air",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7400iaw_5_orms": "Yes",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7400iaw_5_orms": "n/a",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7400iaw_5_orms": "n/a",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7400iaw_5_orms": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7400iaw_5_orms": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7400iaw_5_orms": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "98 %",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.31",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:12 h:min",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "54.0 W",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "261 l",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.88",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "04:05 h:min",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "67.0 W",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.7 \u00b0C",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "259 l",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "110 %",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.58",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:45 h:min",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "49.0 W",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.7 \u00b0C",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "12 h:min",
      "source_page": 56,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_04",
      "value": "05 h:min",
      "source_page": 56,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_02",
      "value": "45 h:min",
      "source_page": 56,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.82 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.69 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.57",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "133 %",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.76 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.40",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "3.93 kW",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.11",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.51 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.36",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.51 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "4.41",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.27 kW",
      "medium_temperature": "2.45 kW",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.53",
      "medium_temperature": "5.76",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.76 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.82",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.76 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.68",
      "medium_temperature": "1.82",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1975 kWh",
      "medium_temperature": "2724 kWh",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 57,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "118 %",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.27",
      "medium_temperature": "3.03",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.29 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.52",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.49 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.82",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.14 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.44",
      "medium_temperature": "4.68",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.03",
      "medium_temperature": "6.02",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.75 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.29",
      "medium_temperature": "1.64",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.11",
      "medium_temperature": "1.56",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2482 kWh",
      "medium_temperature": "3252 kWh",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "3.75",
      "medium_temperature": "1.64",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.29",
      "medium_temperature": "1.64",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 58,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.30 kW 4.00 kW",
      "source_page": 58,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "163 %",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.07",
      "medium_temperature": "4.16",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.10",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.56 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.57",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.71 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "5.53",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.03",
      "medium_temperature": "2.10",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03",
      "medium_temperature": "2.10",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1211 kWh",
      "medium_temperature": "1736 kWh",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 59,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 59,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7001iAW 7 ORM-S",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7001iaw_7_orm-s": "Heating + DHW + low temp",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7001iaw_7_orm-s": "Indoor, Outdoor",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7001iaw_7_orm-s": "Warmer Climate, Colder Climate",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7001iaw_7_orm-s": "Yes",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7001iaw_7_orm-s": "n/a",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7001iaw_7_orm-s": "n/a",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_7_orm-s": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_7_orm-s": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7001iaw_7_orm-s": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.48",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:14 h:min",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "51.0 W",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.3 \u00b0C",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "273 l",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "97 %",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.26",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "04:04 h:min",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "64.0 W",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "271 l",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "119 %",
      "source_page": 60,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.79",
      "source_page": 60,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:31 h:min",
      "source_page": 60,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 60,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.2 \u00b0C",
      "source_page": 60,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "271 l",
      "source_page": 60,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 60,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 60,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 60,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 60,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "14 h:min",
      "source_page": 60,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_04",
      "value": "04 h:min",
      "source_page": 60,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_02",
      "value": "31 h:min",
      "source_page": 60,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.29 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.43 kW",
      "medium_temperature": "0.88 kW",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.27",
      "medium_temperature": "2.75",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "143 %",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.65",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.91 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.24",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.66",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.11 kW",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.99",
      "medium_temperature": "4.68",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.56 kW",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.38",
      "medium_temperature": "6.14",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "1.89",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.64",
      "medium_temperature": "1.89",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2190 kWh",
      "medium_temperature": "2580 kWh",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 61,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 61,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "130 %",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.32",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-19 \u00b0C",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.72",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.24",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.41",
      "medium_temperature": "5.03",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.31 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.16",
      "medium_temperature": "6.52",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.75",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.65",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2781 kWh",
      "medium_temperature": "3575 kWh",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.15",
      "medium_temperature": "1.97",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.68",
      "medium_temperature": "1.97",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 62,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.11 kW 4.82 kW",
      "source_page": 62,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "\u03b7s",
      "low_temperature": "261 %",
      "medium_temperature": "175 %",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.59",
      "medium_temperature": "4.45",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.86",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.77",
      "medium_temperature": "5.94",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1270 kWh",
      "medium_temperature": "1683 kWh",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 63,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 63,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7001iAW 7 ORMS-S",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7001iaw_7_orms-s": "Heating + DHW + low temp",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7001iaw_7_orms-s": "Indoor, Outdoor",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7001iaw_7_orms-s": "Warmer Climate, Colder Climate",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7001iaw_7_orms-s": "Yes",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7001iaw_7_orms-s": "n/a",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7001iaw_7_orms-s": "n/a",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_7_orms-s": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_7_orms-s": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7001iaw_7_orms-s": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "103 %",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.43",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:18 h:min",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.0 W",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.2 \u00b0C",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "263 l",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "95 %",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.21",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "04:09 h:min",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "73.0 W",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.2 \u00b0C",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "259 l",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "109 %",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.58",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:34 h:min",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "47.0 W",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.8 \u00b0C",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "257 l",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 64,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "18 h:min",
      "source_page": 64,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_04",
      "value": "09 h:min",
      "source_page": 64,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_02",
      "value": "34 h:min",
      "source_page": 64,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 65,
      "source_table": 1,
