      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.29 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.43 kW",
      "medium_temperature": "0.88 kW",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.27",
      "medium_temperature": "2.75",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "143 %",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.65",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.91 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.24",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.66",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.11 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.99",
      "medium_temperature": "4.68",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.56 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.38",
      "medium_temperature": "6.14",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "1.89",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.64",
      "medium_temperature": "1.89",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2190 kWh",
      "medium_temperature": "2580 kWh",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 65,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 65,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "130 %",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.32",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-19 \u00b0C",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.72",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.24",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.41",
      "medium_temperature": "5.03",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.31 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.16",
      "medium_temperature": "6.52",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.75",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.65",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2781 kWh",
      "medium_temperature": "3575 kWh",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.15",
      "medium_temperature": "1.97",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.68",
      "medium_temperature": "1.97",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 66,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.11 kW 4.82 kW",
      "source_page": 66,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "\u03b7s",
      "low_temperature": "261 %",
      "medium_temperature": "175 %",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.59",
      "medium_temperature": "4.45",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.86",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.77",
      "medium_temperature": "5.94",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1270 kWh",
      "medium_temperature": "1683 kWh",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 67,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 67,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7001iAW 7 ORE-S",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7001iaw_7_ore-s": "Heating (medium temp)",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7001iaw_7_ore-s": "Indoor, Outdoor",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7001iaw_7_ore-s": "Warmer Climate, Colder Climate",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7001iaw_7_ore-s": "Yes",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7001iaw_7_ore-s": "n/a",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7001iaw_7_ore-s": "n/a",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_7_ore-s": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_7_ore-s": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7001iaw_7_ore-s": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.29 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.43 kW",
      "medium_temperature": "0.88 kW",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.27",
      "medium_temperature": "2.75",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "143 %",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.65",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.91 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.24",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.66",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.11 kW",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.99",
      "medium_temperature": "4.68",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.33_kw": "8.38",
      "2.56_kw": "6.14",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.33_kw": "5.43 kW",
      "2.56_kw": "4.56 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.33_kw": "2.64",
      "2.56_kw": "1.89",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.33_kw": "5.43 kW",
      "2.56_kw": "4.56 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.33_kw": "2.64",
      "2.56_kw": "1.89",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.33_kw": "60 \u00b0C",
      "2.56_kw": "60 \u00b0C",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.33_kw": "22 W",
      "2.56_kw": "22 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.33_kw": "22 W",
      "2.56_kw": "22 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.33_kw": "22 W",
      "2.56_kw": "22 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.33_kw": "4 W",
      "2.56_kw": "4 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.33_kw": "Electricity",
      "2.56_kw": "Electricity",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.33_kw": "0.00 kW",
      "2.56_kw": "0.00 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.33_kw": "2190 kWh",
      "2.56_kw": "2580 kWh",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.33_kw": "",
      "2.56_kw": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.33_kw": "",
      "2.56_kw": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "1.33_kw": "",
      "2.56_kw": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "130 %",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.32",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-19 \u00b0C",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.72",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.24",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.41",
      "medium_temperature": "5.03",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.31 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.16",
      "medium_temperature": "6.52",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.75",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 69,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 69,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.25": "60 \u00b0C",
      "1.65": "60 \u00b0C",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.25": "22 W",
      "1.65": "22 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.25": "22 W",
      "1.65": "22 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.25": "22 W",
      "1.65": "22 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.25": "4 W",
      "1.65": "4 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.25": "Electricity",
      "1.65": "Electricity",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.25": "5.11 kW",
      "1.65": "4.82 kW",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.25": "2781 kWh",
      "1.65": "3575 kWh",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "2.25": "4.15",
      "1.65": "1.97",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "2.25": "2.68",
      "1.65": "1.97",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "2.25": "",
      "1.65": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.25": "",
      "1.65": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.25": "",
      "1.65": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "2.25": "",
      "1.65": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "261 %",
      "medium_temperature": "175 %",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.59",
      "medium_temperature": "4.45",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.86",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.77",
      "medium_temperature": "5.94",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 70,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.11 kW 4.82 kW",
      "source_page": 70,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 70,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 70,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7001iAW 7 ORB-S",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7001iaw_7_orb-s": "Heating (medium temp)",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7001iaw_7_orb-s": "Indoor, Outdoor",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7001iaw_7_orb-s": "Warmer Climate, Colder Climate",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7001iaw_7_orb-s": "Yes",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7001iaw_7_orb-s": "n/a",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7001iaw_7_orb-s": "n/a",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_7_orb-s": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_7_orb-s": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7001iaw_7_orb-s": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 72,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 72,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 72,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 72,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 72,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 72,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.29 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 72,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.43 kW",
      "medium_temperature": "0.88 kW",
      "source_page": 72,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.27",
      "medium_temperature": "2.75",
      "source_page": 72,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 72,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 72,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "143 %",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.65",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.91 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.24",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.66",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.11 kW",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.99",
      "medium_temperature": "4.68",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.33_kw": "8.38",
      "2.56_kw": "6.14",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.33_kw": "5.43 kW",
      "2.56_kw": "4.56 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.33_kw": "2.64",
      "2.56_kw": "1.89",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.33_kw": "5.43 kW",
      "2.56_kw": "4.56 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.33_kw": "2.64",
      "2.56_kw": "1.89",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.33_kw": "1.00",
      "2.56_kw": "1.00",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.33_kw": "60 \u00b0C",
      "2.56_kw": "60 \u00b0C",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.33_kw": "22 W",
      "2.56_kw": "22 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.33_kw": "22 W",
      "2.56_kw": "22 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.33_kw": "22 W",
      "2.56_kw": "22 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.33_kw": "4 W",
      "2.56_kw": "4 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.33_kw": "n/a",
      "2.56_kw": "n/a",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.33_kw": "0.00 kW",
      "2.56_kw": "0.00 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.33_kw": "2190 kWh",
      "2.56_kw": "2580 kWh",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.33_kw": "",
      "2.56_kw": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.33_kw": "",
      "2.56_kw": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "1.33_kw": "",
      "2.56_kw": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "130 %",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.32",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-19 \u00b0C",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.72",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.24",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.41",
      "medium_temperature": "5.03",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.31 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.16",
      "medium_temperature": "6.52",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.75",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.65",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 73,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 73,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2781 kWh",
      "column_2": "3575 kWh",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.15",
      "column_2": "1.97",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.68",
      "column_2": "1.97",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "261 %",
      "medium_temperature": "175 %",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.59",
      "medium_temperature": "4.45",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.86",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.77",
      "medium_temperature": "5.94",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1270 kWh",
      "medium_temperature": "1683 kWh",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 74,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 74,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 74,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 74,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7001i AW 7 O H",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7001i_aw_7_o_h": "Heating (medium temp)",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7001i_aw_7_o_h": "Indoor, Outdoor",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7001i_aw_7_o_h": "Warmer Climate, Colder Climate",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7001i_aw_7_o_h": "Outdoor Air",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7001i_aw_7_o_h": "n/a",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7001i_aw_7_o_h": "n/a",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001i_aw_7_o_h": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001i_aw_7_o_h": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7001i_aw_7_o_h": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.03 kW",
      "medium_temperature": "7.41 kW",
      "source_page": 75,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.4 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 75,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.76",
      "medium_temperature": "2.62",
      "source_page": 75,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "24 dB(A)",
      "medium_temperature": "24 dB(A)",
      "source_page": 75,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 75,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "133 %",
      "source_page": 75,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.39 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 75,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.4",
      "source_page": 75,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 75,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 75,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.55 kW",
      "medium_temperature": "5.53 kW",
      "source_page": 75,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.02",
      "source_page": 75,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 75,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.63 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 75,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.31",
      "source_page": 75,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 75,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "1.75_kw": "5.24",
      "2.13_kw": "4.55",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "1.75_kw": "1.000",
      "2.13_kw": "1.000",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.75_kw": "1.36 kW",
      "2.13_kw": "2.54 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "1.75_kw": "6.25",
      "2.13_kw": "6.41",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.75_kw": "0.900",
      "2.13_kw": "0.940",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "1.75_kw": "5.39 kW",
      "2.13_kw": "5.53 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "1.75_kw": "2.56",
      "2.13_kw": "2.02",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.75_kw": "5.39 kW",
      "2.13_kw": "4.61 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.75_kw": "2.56",
      "2.13_kw": "1.93",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "1.75_kw": "62 \u00b0C",
      "2.13_kw": "62 \u00b0C",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "1.75_kw": "7 W",
      "2.13_kw": "7 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "1.75_kw": "6 W",
      "2.13_kw": "6 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "1.75_kw": "17 W",
      "2.13_kw": "17 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "1.75_kw": "0 W",
      "2.13_kw": "0 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.75_kw": "Gas",
      "2.13_kw": "Gas",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "1.75_kw": "0 kW",
      "2.13_kw": "1.6 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "1.75_kw": "2586 kWh",
      "2.13_kw": "3800 kWh",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.75_kw": "",
      "2.13_kw": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.75_kw": "",
      "2.13_kw": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "1.75_kw": "",
      "2.13_kw": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "24 dB(A)",
      "medium_temperature": "24 dB(A)",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "122 %",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.35 kW",
      "medium_temperature": "5.29 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.13",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-19 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.19 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.52",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.18 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.71",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.18 kW",
      "medium_temperature": "2.13 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "5.01",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.950",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.36 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "6.89",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.940",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 76,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1.6 kW",
      "source_page": 76,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "4.39_kw": "2.31",
      "4.32_kw": "1.82",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.39_kw": "4.07 kW",
      "4.32_kw": "1.77 kW",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.39_kw": "2.16",
      "4.32_kw": "1.54",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "4.39_kw": "62 \u00b0C",
      "4.32_kw": "62 \u00b0C",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "4.39_kw": "7 W",
      "4.32_kw": "7 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "4.39_kw": "6 W",
      "4.32_kw": "6 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "4.39_kw": "17 W",
      "4.32_kw": "17 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "4.39_kw": "0 W",
      "4.32_kw": "0 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.39_kw": "Gas",
      "4.32_kw": "Gas",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.39_kw": "1.28 kW",
      "4.32_kw": "3.52 kW",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.39_kw": "3405 kWh",
      "4.32_kw": "4162 kWh",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "4.39_kw": "",
      "4.32_kw": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "4.39_kw": "",
      "4.32_kw": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "4.39_kw": "",
      "4.32_kw": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "24 dB(A)",
      "medium_temperature": "24 dB(A)",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "164 %",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.54 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.31",
      "medium_temperature": "4.16",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.54 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.33",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.02 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "3.47",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.77 kW",
      "medium_temperature": "2.49 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "5.71",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.950",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.54 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.04",
      "medium_temperature": "2.33",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.54 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04",
      "medium_temperature": "2.33",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "62 \u00b0C",
      "medium_temperature": "62 \u00b0C",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 77,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.28 kW 3.52 kW",
      "source_page": 77,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1645 kWh",
      "column_2": "1957 kWh",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 78,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 78,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch CSH7000iAW 7 OR",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_csh7000iaw_7_or": "Heating (medium temp)",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_csh7000iaw_7_or": "Indoor, Outdoor",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_csh7000iaw_7_or": "Warmer Climate, Colder Climate",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_csh7000iaw_7_or": "Outdoor Air",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_csh7000iaw_7_or": "Yes",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_csh7000iaw_7_or": "n/a",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_csh7000iaw_7_or": "n/a",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_csh7000iaw_7_or": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_csh7000iaw_7_or": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_csh7000iaw_7_or": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.29 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 79,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.43 kW",
      "medium_temperature": "0.88 kW",
      "source_page": 79,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.27",
      "medium_temperature": "2.75",
      "source_page": 79,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 79,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 79,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "143 %",
      "source_page": 79,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 79,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.65",
      "source_page": 79,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 79,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 79,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.91 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 79,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.24",
      "source_page": 79,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 79,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.66",
      "source_page": 79,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.11 kW",
      "source_page": 79,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.99": "1.33 kW",
      "4.68": "2.56 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.99": "8.38",
      "4.68": "6.14",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.99": "5.43 kW",
      "4.68": "4.56 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.99": "2.64",
      "4.68": "1.89",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.99": "5.43 kW",
      "4.68": "4.56 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.99": "2.64",
      "4.68": "1.89",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.99": "60 \u00b0C",
      "4.68": "60 \u00b0C",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.99": "22 W",
      "4.68": "22 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.99": "22 W",
      "4.68": "22 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.99": "22 W",
      "4.68": "22 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.99": "4 W",
      "4.68": "4 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.99": "n/a",
      "4.68": "n/a",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.99": "0.00 kW",
      "4.68": "0.00 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.99": "2190 kWh",
      "4.68": "2580 kWh",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.99": "",
      "4.68": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.99": "",
      "4.68": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.99": "",
      "4.68": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "130 %",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.32",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-19 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.72",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.24",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.41",
      "medium_temperature": "5.03",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.31 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.16",
      "medium_temperature": "6.52",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.75",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.65",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 80,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 80,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2781 kWh",
      "column_2": "3575 kWh",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.15",
      "column_2": "1.97",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.68",
      "column_2": "1.97",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "261 %",
      "medium_temperature": "175 %",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.59",
      "medium_temperature": "4.45",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.86",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.77",
      "medium_temperature": "5.94",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1270 kWh",
      "medium_temperature": "1683 kWh",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 81,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 81,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 81,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 81,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch CSH7400iAW 5 OR",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_csh7400iaw_5_or": "Heating (medium temp)",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_csh7400iaw_5_or": "Indoor, Outdoor",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_csh7400iaw_5_or": "Warmer Climate, Colder Climate",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_csh7400iaw_5_or": "Outdoor Air",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_csh7400iaw_5_or": "Yes",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_csh7400iaw_5_or": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_csh7400iaw_5_or": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_csh7400iaw_5_or": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_csh7400iaw_5_or": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_csh7400iaw_5_or": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.82 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.69 kW",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.57",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "133 %",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.76 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.40",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "3.93 kW",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.11",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.51 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.36",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.51 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.40": "1.27 kW",
      "4.41": "2.45 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.40": "7.53",
      "4.41": "5.76",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.40": "4.76 kW",
      "4.41": "4.49 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.40": "2.68",
      "4.41": "1.82",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "4.76 kW",
      "4.41": "4.49 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "2.68",
      "4.41": "1.82",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.40": "60 \u00b0C",
      "4.41": "60 \u00b0C",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.40": "17 W",
      "4.41": "17 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.40": "22 W",
      "4.41": "22 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.40": "17 W",
      "4.41": "17 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.40": "0 W",
      "4.41": "0 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.40": "n/a",
      "4.41": "n/a",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.40": "0.00 kW",
      "4.41": "0.00 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.40": "1975 kWh",
      "4.41": "2724 kWh",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.40": "",
      "4.41": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.40": "",
      "4.41": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.40": "",
      "4.41": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "118 %",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.27",
      "medium_temperature": "3.03",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.29 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.52",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.49 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.82",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.14 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.44",
      "medium_temperature": "4.68",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.03",
      "medium_temperature": "6.02",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.75 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.29",
      "medium_temperature": "1.64",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.11",
      "medium_temperature": "1.56",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 83,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 83,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2482 kWh",
      "column_2": "3252 kWh",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "3.75",
      "column_2": "1.64",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.29",
      "column_2": "1.64",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "163 %",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.07",
      "medium_temperature": "4.16",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.10",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.56 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.57",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.71 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "5.53",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.03",
      "medium_temperature": "2.10",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03",
      "medium_temperature": "2.10",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1211 kWh",
      "medium_temperature": "1736 kWh",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 84,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 84,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 84,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 84,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7400iAW 5 ORMB",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7400iaw_5_ormb": "Heating (medium temp)",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7400iaw_5_ormb": "Indoor, Outdoor",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7400iaw_5_ormb": "Warmer Climate, Colder Climate",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7400iaw_5_ormb": "Outdoor Air",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7400iaw_5_ormb": "Yes",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7400iaw_5_ormb": "n/a",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7400iaw_5_ormb": "n/a",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7400iaw_5_ormb": "",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7400iaw_5_ormb": "",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7400iaw_5_ormb": "",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 85,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 85,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 85,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 85,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 85,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 85,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.82 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 85,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.59 kW",
      "medium_temperature": "0.71 kW",
      "source_page": 85,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.49",
      "source_page": 85,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 85,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 85,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "127 %",
      "source_page": 85,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.76 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 85,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.26",
      "source_page": 85,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 85,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 85,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 85,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.08",
      "source_page": 85,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.51 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 85,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.26",
      "source_page": 85,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.51 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 85,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.85": "1.27 kW",
      "4.21": "2.45 kW",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.85": "6.67",
      "4.21": "5.47",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.85": "4.76 kW",
      "4.21": "4.49 kW",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.85": "2.62",
      "4.21": "1.80",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.85": "4.76 kW",
      "4.21": "4.49 kW",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.85": "2.62",
      "4.21": "1.80",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.85": "60 \u00b0C",
      "4.21": "60 \u00b0C",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.85": "17 W",
      "4.21": "17 W",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.85": "22 W",
      "4.21": "22 W",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.85": "17 W",
      "4.21": "17 W",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.85": "0 W",
      "4.21": "0 W",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.85": "Electricity",
      "4.21": "Electricity",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.85": "0.00 kW",
      "4.21": "0.00 kW",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.85": "2112 kWh",
      "4.21": "2843 kWh",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.85": "",
      "4.21": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.85": "",
      "4.21": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.85": "",
      "4.21": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "113 %",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "2.90",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.29 kW",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.46",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.49 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.65",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.14 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.46",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "5.71",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.75 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.24",
      "medium_temperature": "1.62",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.07",
      "medium_temperature": "1.54",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 86,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 86,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.30 kW",
      "column_2": "4.00 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2650 kWh",
      "column_2": "3405 kWh",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "3.75",
      "column_2": "3.53",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.24",
      "column_2": "1.62",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "158 %",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.65",
      "medium_temperature": "4.01",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.93",
      "medium_temperature": "2.07",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.56 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.48",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.71 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.26",
      "medium_temperature": "5.26",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.93",
      "medium_temperature": "2.07",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.93",
      "medium_temperature": "2.07",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1301 kWh",
      "medium_temperature": "1797 kWh",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 87,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.30 kW 4.00 kW",
      "source_page": 87,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 87,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 87,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7001iAW 7 ORMB-S",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7001iaw_7_ormb-s": "Heating (medium temp)",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7001iaw_7_ormb-s": "Indoor, Outdoor",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7001iaw_7_ormb-s": "Warmer Climate, Colder Climate",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7001iaw_7_ormb-s": "Outdoor Air",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7001iaw_7_ormb-s": "Yes",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7001iaw_7_ormb-s": "n/a",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7001iaw_7_ormb-s": "n/a",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_7_ormb-s": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_7_ormb-s": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7001iaw_7_ormb-s": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.28 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.46 kW",
      "medium_temperature": "0.90 kW",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.96",
      "medium_temperature": "2.68",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "137 %",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.43 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.50",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "2.21",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.55",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.11 kW",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.41": "1.33 kW",
      "4.47": "2.56 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.41": "7.37",
      "4.47": "5.82",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.41": "5.43 kW",
      "4.47": "4.56 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.41": "2.58",
      "4.47": "1.87",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.41": "5.43 kW",
      "4.47": "4.56 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.41": "2.58",
      "4.47": "1.87",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.41": "60 \u00b0C",
      "4.47": "60 \u00b0C",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.41": "22 W",
      "4.47": "22 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.41": "22 W",
      "4.47": "22 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.41": "22 W",
      "4.47": "22 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.41": "4 W",
      "4.47": "4 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.41": "Electricity",
      "4.47": "Electricity",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.41": "0.00 kW",
      "4.47": "0.00 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.41": "2335 kWh",
      "4.47": "2689 kWh",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.41": "",
      "4.47": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.41": "",
      "4.47": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.41": "",
      "4.47": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "125 %",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.26",
      "medium_temperature": "3.20",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-19 \u00b0C",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.66",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.05",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.54",
      "medium_temperature": "4.78",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.31 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "6.16",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.38",
      "medium_temperature": "1.73",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.20",
      "medium_temperature": "1.62",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 89,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 89,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.11 kW",
      "column_2": "4.82 kW",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2956 kWh",
      "column_2": "3715 kWh",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.15",
      "column_2": "3.89",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.62",
      "column_2": "1.94",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "241 %",
      "medium_temperature": "167 %",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.11",
      "medium_temperature": "4.25",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.16",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.41",
      "medium_temperature": "3.76",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.85",
      "medium_temperature": "5.64",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.95",
      "medium_temperature": "2.16",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.27 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.95",
      "medium_temperature": "2.16",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1371 kWh",
      "medium_temperature": "1762 kWh",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 90,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.11 kW 4.82 kW",
      "source_page": 90,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 90,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 90,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7000iAW 7 IRMB-S",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7000iaw_7_irmb-s": "Heating (medium temp)",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7000iaw_7_irmb-s": "Indoor, Outdoor",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7000iaw_7_irmb-s": "Warmer Climate, Colder Climate",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7000iaw_7_irmb-s": "Outdoor Air",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7000iaw_7_irmb-s": "Yes",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7000iaw_7_irmb-s": "n/a",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7000iaw_7_irmb-s": "n/a",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_7_irmb-s": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_7_irmb-s": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7000iaw_7_irmb-s": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.29 kW",
      "medium_temperature": "2.34 kW",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.49 kW",
      "medium_temperature": "0.90 kW",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.69",
      "medium_temperature": "2.59",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 91,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 91,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "134 %",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.17 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.44",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.67 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.21",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.56",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.11 kW",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.40": "1.33 kW",
      "4.26": "2.56 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.40": "7.13",
      "4.26": "5.35",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.40": "5.18 kW",
      "4.26": "4.20 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.40": "2.58",
      "4.26": "1.88",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "5.18 kW",
      "4.26": "4.20 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "2.58",
      "4.26": "1.88",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.40": "60 \u00b0C",
      "4.26": "60 \u00b0C",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.40": "22 W",
      "4.26": "22 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.40": "22 W",
      "4.26": "22 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.40": "22 W",
      "4.26": "22 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.40": "0 W",
      "4.26": "0 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.40": "Electricity",
      "4.26": "Electricity",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.40": "0.00 kW",
      "4.26": "0.00 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.40": "2421 kWh",
      "4.26": "2525 kWh",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.40": "",
      "4.26": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.40": "",
      "4.26": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.40": "",
      "4.26": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "122 %",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.27 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.03",
      "medium_temperature": "3.14",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-16 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.66",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.05",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.14 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.53",
      "medium_temperature": "4.79",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.31 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.20",
      "medium_temperature": "6.16",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.45 kW",
      "medium_temperature": "3.93 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.38",
      "medium_temperature": "1.73",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.09 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.03",
      "medium_temperature": "1.62",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 92,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 92,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.27 kW",
      "column_2": "4.82 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3222 kWh",
      "column_2": "3787 kWh",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.15",
      "column_2": "3.89",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.38",
      "column_2": "1.94",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "156 %",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "3.98",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.83",
      "medium_temperature": "2.06",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.39 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.39",
      "medium_temperature": "3.53",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.42 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "5.29",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.83",
      "medium_temperature": "2.06",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.83",
      "medium_temperature": "2.06",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1285 kWh",
      "medium_temperature": "1704 kWh",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 93,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.27 kW 4.82 kW",
      "source_page": 93,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 93,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 93,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_7_OR_and_IR__Compress_6000_AW-7__Bosc_Outdoor_Air_Water_26"
    }
  ]
}