{
  "source_pdf": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27.pdf",
  "extraction_timestamp": "2025-11-17T15:14:21.308514",
  "total_records": 3935,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Subtype Bosch Compress 7000iAW 9 OR and IR, Compress 6000 AW-9, Bosch CS7400iAW 7, Bosch\nCS7001iAW 9",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bosch_thermotechnik_gmbh": "Junkersstra\u00dfe 20 - 24",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bosch_thermotechnik_gmbh": "73249",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bosch_thermotechnik_gmbh": "Wernau",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bosch_thermotechnik_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bosch_thermotechnik_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bosch_thermotechnik_gmbh": "Bosch Compress 7000iAW 9 OR and IR, Compress 6000\nAW-9, Bosch CS7400iAW 7, Bosch CS7001iAW 9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bosch_thermotechnik_gmbh": "011-1W0124",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bosch_thermotechnik_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bosch_thermotechnik_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bosch_thermotechnik_gmbh": "2.35 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bosch_thermotechnik_gmbh": "18.07.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bosch_thermotechnik_gmbh": "HP KEYMARK certification scheme rules rev. 8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7000iAW 9 IRMS-S",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7000iaw_9_irms-s": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7000iaw_9_irms-s": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7000iaw_9_irms-s": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7000iaw_9_irms-s": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7000iaw_9_irms-s": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7000iaw_9_irms-s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7000iaw_9_irms-s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_irms-s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_irms-s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7000iaw_9_irms-s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "101 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.37",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:24 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "54.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.2 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "263 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "87 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.01",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:56 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "77.0 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.5 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "279 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "111 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.61",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:00 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "48.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "261 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "24 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "heating_up_time_02",
      "value": "56 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "heating_up_time_02",
      "value": "00 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.34 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.62 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.63",
      "medium_temperature": "2.58",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "139 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.56",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.29",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.19",
      "medium_temperature": "3.56",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.40",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.68 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.30",
      "medium_temperature": "5.61",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.29 kW",
      "medium_temperature": "5.99 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.59",
      "medium_temperature": "1.98",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.29 kW",
      "medium_temperature": "5.99 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.98",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "annual_energy_consumption_qhe": "",
      "3365_kwh": "",
      "3483_kwh": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "3365_kwh": "",
      "3483_kwh": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Colder Climate",
      "3365_kwh": "",
      "3483_kwh": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "123 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.30",
      "medium_temperature": "3.16",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-19 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.71",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.28 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "3.89",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.52 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "4.62",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.67 kW",
      "medium_temperature": "3.25 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.23",
      "medium_temperature": "5.74",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.30",
      "medium_temperature": "1.97",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.92",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3555 kWh",
      "medium_temperature": "4677 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "5.49",
      "medium_temperature": "2.07",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.61",
      "medium_temperature": "2.07",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.20 kW 6.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "\u03b7s",
      "low_temperature": "239 %",
      "medium_temperature": "167 %",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.04",
      "medium_temperature": "4.24",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.82",
      "medium_temperature": "2.18",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.66 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "3.70",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.57 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "5.51",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.82",
      "medium_temperature": "2.18",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.82",
      "medium_temperature": "2.18",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1837 kWh",
      "medium_temperature": "2270 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7000iAW 9 IRM-S",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7000iaw_9_irm-s": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7000iaw_9_irm-s": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7000iaw_9_irm-s": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7000iaw_9_irm-s": "Outdoor Air",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7000iaw_9_irm-s": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7000iaw_9_irm-s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7000iaw_9_irm-s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_irm-s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_irm-s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7000iaw_9_irm-s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "98 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.31",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:37 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "268 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "77 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.82",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:08 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "69.0 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.7 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "285 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.77",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:01 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "47.0 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.7 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "270 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "37 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "heating_up_time_03",
      "value": "08 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "heating_up_time_02",
      "value": "01 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.34 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.62 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.63",
      "medium_temperature": "2.58",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "139 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.56",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.29",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.19",
      "medium_temperature": "3.56",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.40",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.68 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.30",
      "medium_temperature": "5.61",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.29 kW",
      "medium_temperature": "5.99 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.59",
      "medium_temperature": "1.98",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.29 kW",
      "medium_temperature": "5.99 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.98",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "annual_energy_consumption_qhe": "",
      "3365_kwh": "",
      "3483_kwh": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "3365_kwh": "",
      "3483_kwh": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Colder Climate",
      "3365_kwh": "",
      "3483_kwh": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "123 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.30",
      "medium_temperature": "3.16",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-19 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.71",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.28 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "3.89",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.52 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "4.62",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.67 kW",
      "medium_temperature": "3.25 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.23",
      "medium_temperature": "5.74",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.30",
      "medium_temperature": "1.97",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.92",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3555 kWh",
      "medium_temperature": "4677 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "5.49",
      "medium_temperature": "2.07",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.61",
      "medium_temperature": "2.07",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.20 kW 6.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "\u03b7s",
      "low_temperature": "239 %",
      "medium_temperature": "167 %",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.04",
      "medium_temperature": "4.24",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.82",
      "medium_temperature": "2.18",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.66 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "3.70",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.57 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "5.51",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.82",
      "medium_temperature": "2.18",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.82",
      "medium_temperature": "2.18",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1837 kWh",
      "medium_temperature": "2270 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7000iAW 9 IRB-S",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7000iaw_9_irb-s": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7000iaw_9_irb-s": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7000iaw_9_irb-s": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7000iaw_9_irb-s": "Outdoor Air",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7000iaw_9_irb-s": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7000iaw_9_irb-s": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7000iaw_9_irb-s": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_irb-s": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_irb-s": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7000iaw_9_irb-s": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.34 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.62 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.63",
      "medium_temperature": "2.58",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "139 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.56",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.29",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.19",
      "medium_temperature": "3.56",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.98": "1.68 kW",
      "4.40": "3.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.98": "7.30",
      "4.40": "5.61",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.98": "7.29 kW",
      "4.40": "5.99 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.98": "2.59",
      "4.40": "1.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.98": "7.29 kW",
      "4.40": "5.99 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.98": "2.59",
      "4.40": "1.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.98": "1.00",
      "4.40": "1.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.98": "60 \u00b0C",
      "4.40": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.98": "17 W",
      "4.40": "17 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.98": "25 W",
      "4.40": "25 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.98": "17 W",
      "4.40": "17 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.98": "8 W",
      "4.40": "8 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.98": "n/a",
      "4.40": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.98": "0.00 kW",
      "4.40": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.98": "3365 kWh",
      "4.40": "3483 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.98": "",
      "4.40": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.98": "",
      "4.40": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.98": "",
      "4.40": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "123 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.30",
      "medium_temperature": "3.16",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-19 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.71",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.28 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "3.89",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.52 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "4.62",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.67 kW",
      "medium_temperature": "3.25 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.23",
      "medium_temperature": "5.74",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.30",
      "medium_temperature": "1.97",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.92",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3555 kWh",
      "column_2": "4677 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.49",
      "column_2": "2.07",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.61",
      "column_2": "2.07",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "239 %",
      "medium_temperature": "167 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.04",
      "medium_temperature": "4.24",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.82",
      "medium_temperature": "2.18",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.66 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "3.70",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.57 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "5.51",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.82",
      "medium_temperature": "2.18",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.82",
      "medium_temperature": "2.18",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1837 kWh",
      "medium_temperature": "2270 kWh",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7000iAW 9 IRE-S",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7000iaw_9_ire-s": "Heating (medium temp)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7000iaw_9_ire-s": "Indoor, Outdoor",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7000iaw_9_ire-s": "Warmer Climate, Colder Climate",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7000iaw_9_ire-s": "Outdoor Air",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7000iaw_9_ire-s": "Yes",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7000iaw_9_ire-s": "n/a",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7000iaw_9_ire-s": "n/a",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_ire-s": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_ire-s": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7000iaw_9_ire-s": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.34 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.62 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.63",
      "medium_temperature": "2.58",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "139 %",
      "source_page": 13,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 13,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.56",
      "source_page": 13,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 13,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.29",
      "source_page": 13,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 13,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.19",
      "medium_temperature": "3.56",
      "source_page": 13,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 13,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.98": "1.68 kW",
      "4.40": "3.30 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.98": "7.30",
      "4.40": "5.61",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.98": "7.29 kW",
      "4.40": "5.99 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.98": "2.59",
      "4.40": "1.98",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.98": "7.29 kW",
      "4.40": "5.99 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.98": "2.59",
      "4.40": "1.98",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.98": "1.00",
      "4.40": "1.00",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.98": "60 \u00b0C",
      "4.40": "60 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.98": "17 W",
      "4.40": "17 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.98": "25 W",
      "4.40": "25 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.98": "17 W",
      "4.40": "17 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.98": "8 W",
      "4.40": "8 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.98": "Electricity",
      "4.40": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.98": "0.00 kW",
      "4.40": "0.00 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.98": "3365 kWh",
      "4.40": "3483 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.98": "",
      "4.40": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.98": "",
      "4.40": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.98": "",
      "4.40": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "123 %",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.30",
      "medium_temperature": "3.16",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-19 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.71",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.28 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "3.89",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.52 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "4.62",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.67 kW",
      "medium_temperature": "3.25 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.23",
      "medium_temperature": "5.74",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.30",
      "medium_temperature": "1.97",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.92",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.20 kW",
      "column_2": "6.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3555 kWh",
      "column_2": "4677 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.49",
      "column_2": "2.07",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.61",
      "column_2": "2.07",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "239 %",
      "medium_temperature": "167 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.04",
      "medium_temperature": "4.24",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.82",
      "medium_temperature": "2.18",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.66 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "3.70",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.57 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "5.51",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.82",
      "medium_temperature": "2.18",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.82",
      "medium_temperature": "2.18",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1837 kWh",
      "medium_temperature": "2270 kWh",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.20 kW 6.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7000iAW 9 ORMS-S",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7000iaw_9_orms-s": "Heating + DHW + low temp",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7000iaw_9_orms-s": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7000iaw_9_orms-s": "Warmer Climate, Colder Climate",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7000iaw_9_orms-s": "Outdoor Air",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7000iaw_9_orms-s": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7000iaw_9_orms-s": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7000iaw_9_orms-s": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_orms-s": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_orms-s": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7000iaw_9_orms-s": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "101 %",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.37",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:24 h:min",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.7 W",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.2 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "263 l",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "87 %",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.01",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:56 h:min",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "77.0 W",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.5 \u00b0C",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "279 l",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "111 %",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.61",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:00 h:min",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "48.3 W",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "261 l",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "24 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "heating_up_time_02",
      "value": "56 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "heating_up_time_02",
      "value": "00 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.77 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.75 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.66",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "145 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.60 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.70",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.75 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.32",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.35 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.67",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.51 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.05",
      "medium_temperature": "4.65",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.59",
      "medium_temperature": "6.19",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.65 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.67",
      "medium_temperature": "2.03",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.65 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.67",
      "medium_temperature": "2.03",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "annual_energy_consumption_qhe": "",
      "3188_kwh": "",
      "3631_kwh": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "3188_kwh": "",
      "3631_kwh": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Colder Climate",
      "3188_kwh": "",
      "3631_kwh": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.22",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.87",
      "medium_temperature": "2.77",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.89",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.70",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.69 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.84",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.10 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3346 kWh",
      "medium_temperature": "4594 kWh",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.93",
      "medium_temperature": "2.06",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.87",
      "medium_temperature": "2.06",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.10 kW 6.00 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "178 %",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.25",
      "medium_temperature": "4.53",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.08 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "3.95",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.61 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.27",
      "medium_temperature": "5.89",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1924 kWh",
      "medium_temperature": "2332 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7000iAW 9 ORM-S",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7000iaw_9_orm-s": "Heating + DHW + low temp",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7000iaw_9_orm-s": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7000iaw_9_orm-s": "Warmer Climate, Colder Climate",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7000iaw_9_orm-s": "Outdoor Air",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7000iaw_9_orm-s": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7000iaw_9_orm-s": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7000iaw_9_orm-s": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_orm-s": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_orm-s": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7000iaw_9_orm-s": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "98 %",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.31",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:37 h:min",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "52.5 W",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "268 l",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "77 %",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.82",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:08 h:min",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "69.0 W",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.7 \u00b0C",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "285 l",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.77",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:01 h:min",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "47.2 W",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.3 \u00b0C",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "270 l",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "37 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "heating_up_time_03",
      "value": "08 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "heating_up_time_02",
      "value": "01 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.77 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.75 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.66",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "145 %",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.60 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.70",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.75 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.32",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.35 kW",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.67",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.51 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.05",
      "medium_temperature": "4.65",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.59",
      "medium_temperature": "6.19",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.65 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.67",
      "medium_temperature": "2.03",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.65 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.67",
      "medium_temperature": "2.03",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "annual_energy_consumption_qhe": "",
      "3188_kwh": "",
      "3631_kwh": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "3188_kwh": "",
      "3631_kwh": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Colder Climate",
      "3188_kwh": "",
      "3631_kwh": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.22",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.87",
      "medium_temperature": "2.77",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.89",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.70",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.69 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.84",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.10 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3346 kWh",
      "medium_temperature": "4594 kWh",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.93",
      "medium_temperature": "2.06",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.87",
      "medium_temperature": "2.06",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.10 kW 6.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "178 %",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.25",
      "medium_temperature": "4.53",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.08 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "3.95",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.61 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.27",
      "medium_temperature": "5.89",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1924 kWh",
      "medium_temperature": "2332 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7000iAW 9 ORB-S",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7000iaw_9_orb-s": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7000iaw_9_orb-s": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7000iaw_9_orb-s": "Warmer Climate, Colder Climate",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7000iaw_9_orb-s": "Outdoor Air",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7000iaw_9_orb-s": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7000iaw_9_orb-s": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7000iaw_9_orb-s": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_orb-s": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_orb-s": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7000iaw_9_orb-s": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.77 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.75 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.66",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "145 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.60 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.70",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.75 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.32",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.35 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.67",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.51 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.05": "1.66 kW",
      "4.65": "3.40 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.05": "7.59",
      "4.65": "6.19",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.05": "7.65 kW",
      "4.65": "6.50 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.05": "2.67",
      "4.65": "2.03",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "7.65 kW",
      "4.65": "6.50 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "2.67",
      "4.65": "2.03",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "1.00",
      "4.65": "1.00",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.05": "60 \u00b0C",
      "4.65": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.05": "17 W",
      "4.65": "17 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.05": "25 W",
      "4.65": "25 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.05": "17 W",
      "4.65": "17 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.05": "7 W",
      "4.65": "7 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.05": "n/a",
      "4.65": "n/a",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.05": "0.00 kW",
      "4.65": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.05": "3188 kWh",
      "4.65": "3631 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.05": "",
      "4.65": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.05": "",
      "4.65": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.05": "",
      "4.65": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.22",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.87",
      "medium_temperature": "2.77",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.89",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.70",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.69 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.84",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 25,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3346 kWh",
      "column_2": "4594 kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.93",
      "column_2": "2.06",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.87",
      "column_2": "2.06",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "178 %",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.25",
      "medium_temperature": "4.53",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.08 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "3.95",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.61 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.27",
      "medium_temperature": "5.89",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1924 kWh",
      "medium_temperature": "2332 kWh",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 26,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 26,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 26,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 26,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7000iAW 9 ORE-S",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7000iaw_9_ore-s": "Heating (medium temp)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7000iaw_9_ore-s": "Indoor, Outdoor",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7000iaw_9_ore-s": "Warmer Climate, Colder Climate",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7000iaw_9_ore-s": "Outdoor Air",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7000iaw_9_ore-s": "Yes",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7000iaw_9_ore-s": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7000iaw_9_ore-s": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_ore-s": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_ore-s": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7000iaw_9_ore-s": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.77 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.75 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.66",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "145 %",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.60 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.70",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.75 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.32",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.35 kW",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.67",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.51 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.05": "1.66 kW",
      "4.65": "3.40 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.05": "7.59",
      "4.65": "6.19",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.05": "7.65 kW",
      "4.65": "6.50 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.05": "2.67",
      "4.65": "2.03",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "7.65 kW",
      "4.65": "6.50 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "2.67",
      "4.65": "2.03",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "1.00",
      "4.65": "1.00",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.05": "60 \u00b0C",
      "4.65": "60 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.05": "17 W",
      "4.65": "17 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.05": "25 W",
      "4.65": "25 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.05": "17 W",
      "4.65": "17 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.05": "7 W",
      "4.65": "7 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.05": "Electricity",
      "4.65": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.05": "0.00 kW",
      "4.65": "0.00 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.05": "3188 kWh",
      "4.65": "3631 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.05": "",
      "4.65": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.05": "",
      "4.65": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.05": "",
      "4.65": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.22",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.87",
      "medium_temperature": "2.77",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.89",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.70",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.69 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.84",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.10 kW",
      "column_2": "6.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3346 kWh",
      "column_2": "4594 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.93",
      "column_2": "2.06",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.87",
      "column_2": "2.06",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "178 %",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.25",
      "medium_temperature": "4.53",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.08 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "3.95",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.61 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.27",
      "medium_temperature": "5.89",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1924 kWh",
      "medium_temperature": "2332 kWh",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.10 kW 6.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch Compress 6000 AW-9 AWB",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_compress_6000_aw-9_awb": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_compress_6000_aw-9_awb": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_compress_6000_aw-9_awb": "Warmer Climate, Colder Climate",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_compress_6000_aw-9_awb": "Outdoor Air",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_compress_6000_aw-9_awb": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_compress_6000_aw-9_awb": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_compress_6000_aw-9_awb": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_6000_aw-9_awb": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_compress_6000_aw-9_awb": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_compress_6000_aw-9_awb": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.77 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.75 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.66",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "145 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.60 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.70",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.75 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.32",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.35 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.67",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.51 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.05": "1.66 kW",
      "4.65": "3.40 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.05": "7.59",
      "4.65": "6.19",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.05": "7.65 kW",
      "4.65": "6.50 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.05": "2.67",
      "4.65": "2.03",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "7.65 kW",
      "4.65": "6.50 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "2.67",
      "4.65": "2.03",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "1.00",
      "4.65": "1.00",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.05": "60 \u00b0C",
      "4.65": "60 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.05": "17 W",
      "4.65": "17 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.05": "25 W",
      "4.65": "25 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.05": "17 W",
      "4.65": "17 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.05": "7 W",
      "4.65": "7 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.05": "n/a",
      "4.65": "n/a",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.05": "0.00 kW",
      "4.65": "0.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.05": "3188 kWh",
      "4.65": "3631 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.05": "",
      "4.65": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.05": "",
      "4.65": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.05": "",
      "4.65": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.22",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.87",
      "medium_temperature": "2.77",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.89",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.70",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.69 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.84",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 31,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3346 kWh",
      "column_2": "4594 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.93",
      "column_2": "2.06",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.87",
      "column_2": "2.06",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "178 %",
      "source_page": 32,
      "source_table": 3,
