      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.61",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:00 h:min",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "48.3 W",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "261 l",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 64,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "24 h:min",
      "source_page": 64,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "heating_up_time_02",
      "value": "56 h:min",
      "source_page": 64,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "heating_up_time_02",
      "value": "00 h:min",
      "source_page": 64,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.77 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.75 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.66",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "145 %",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.60 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.70",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.75 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.32",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.35 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.67",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.51 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.05",
      "medium_temperature": "4.65",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.59",
      "medium_temperature": "6.19",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.65 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.67",
      "medium_temperature": "2.03",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.65 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.67",
      "medium_temperature": "2.03",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3188 kWh",
      "medium_temperature": "3631 kWh",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 65,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 65,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.22",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.87",
      "medium_temperature": "2.77",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.89",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.70",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.69 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.84",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.10 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3346 kWh",
      "medium_temperature": "4594 kWh",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.93",
      "medium_temperature": "2.06",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.87",
      "medium_temperature": "2.06",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "25 dB(A)",
      "medium_temperature": "25 dB(A)",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "178 %",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 66,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.10 kW 6.00 kW",
      "source_page": 66,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "scop": "Tbiv",
      "6.25": "2 \u00b0C",
      "4.53": "2 \u00b0C",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "6.25": "2 \u00b0C",
      "4.53": "2 \u00b0C",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "6.25": "9.02 kW",
      "4.53": "7.93 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "6.25": "2.96",
      "4.53": "2.28",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "6.25": "6.08 kW",
      "4.53": "4.95 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "6.25": "5.37",
      "4.53": "3.95",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "6.25": "2.61 kW",
      "4.53": "3.33 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "6.25": "8.27",
      "4.53": "5.89",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "6.25": "9.02 kW",
      "4.53": "7.93 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "6.25": "2.96",
      "4.53": "2.28",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.25": "9.02 kW",
      "4.53": "7.93 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.25": "2.96",
      "4.53": "2.28",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "6.25": "60 \u00b0C",
      "4.53": "60 \u00b0C",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "6.25": "17 W",
      "4.53": "17 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "6.25": "25 W",
      "4.53": "25 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "6.25": "17 W",
      "4.53": "17 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "6.25": "7 W",
      "4.53": "7 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "6.25": "Electricity",
      "4.53": "Electricity",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "6.25": "0.00 kW",
      "4.53": "0.00 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "6.25": "1924 kWh",
      "4.53": "2332 kWh",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 67,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 67,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7001iAW 9 ORE-S",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7001iaw_9_ore-s": "Heating (medium temp)",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7001iaw_9_ore-s": "Indoor, Outdoor",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7001iaw_9_ore-s": "Warmer Climate, Colder Climate",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7001iaw_9_ore-s": "Yes",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7001iaw_9_ore-s": "n/a",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7001iaw_9_ore-s": "n/a",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_9_ore-s": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_9_ore-s": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7001iaw_9_ore-s": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.77 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.75 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.66",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "145 %",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.60 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.70",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.75 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.32",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.35 kW",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.67",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.51 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.05",
      "medium_temperature": "4.65",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.66_kw": "7.59",
      "3.40_kw": "6.19",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.66_kw": "7.65 kW",
      "3.40_kw": "6.50 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.66_kw": "2.67",
      "3.40_kw": "2.03",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "7.65 kW",
      "3.40_kw": "6.50 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "2.67",
      "3.40_kw": "2.03",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "1.00",
      "3.40_kw": "1.00",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.66_kw": "60 \u00b0C",
      "3.40_kw": "60 \u00b0C",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.66_kw": "17 W",
      "3.40_kw": "17 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.66_kw": "25 W",
      "3.40_kw": "25 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.66_kw": "17 W",
      "3.40_kw": "17 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.66_kw": "7 W",
      "3.40_kw": "7 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.66_kw": "Electricity",
      "3.40_kw": "Electricity",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.66_kw": "0.00 kW",
      "3.40_kw": "0.00 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.66_kw": "3188 kWh",
      "3.40_kw": "3631 kWh",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "3.40_kw": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "3.40_kw": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "1.66_kw": "",
      "3.40_kw": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.22",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.87",
      "medium_temperature": "2.77",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.89",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.70",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.69 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.84",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 69,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 69,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "column_0": "Poff",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.10 kW",
      "column_2": "6.00 kW",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3346 kWh",
      "column_2": "4594 kWh",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.93",
      "column_2": "2.06",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.87",
      "column_2": "2.06",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "178 %",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.25",
      "medium_temperature": "4.53",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.08 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "3.95",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.61 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.27",
      "medium_temperature": "5.89",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1924 kWh",
      "medium_temperature": "2332 kWh",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 70,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.10 kW 6.00 kW",
      "source_page": 70,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 70,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 70,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7001iAW 9 ORB-S",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7001iaw_9_orb-s": "Heating (medium temp)",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7001iaw_9_orb-s": "Indoor, Outdoor",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7001iaw_9_orb-s": "Warmer Climate, Colder Climate",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7001iaw_9_orb-s": "Yes",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7001iaw_9_orb-s": "n/a",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7001iaw_9_orb-s": "n/a",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_9_orb-s": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_9_orb-s": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7001iaw_9_orb-s": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.77 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 71,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.75 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 71,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.66",
      "source_page": 71,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 71,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 71,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "145 %",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.60 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.70",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.75 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.32",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.35 kW",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.67",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.51 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.05",
      "medium_temperature": "4.65",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.66_kw": "7.59",
      "3.40_kw": "6.19",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.66_kw": "7.65 kW",
      "3.40_kw": "6.50 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.66_kw": "2.67",
      "3.40_kw": "2.03",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "7.65 kW",
      "3.40_kw": "6.50 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "2.67",
      "3.40_kw": "2.03",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.66_kw": "1.00",
      "3.40_kw": "1.00",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.66_kw": "60 \u00b0C",
      "3.40_kw": "60 \u00b0C",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.66_kw": "17 W",
      "3.40_kw": "17 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.66_kw": "25 W",
      "3.40_kw": "25 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.66_kw": "17 W",
      "3.40_kw": "17 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.66_kw": "7 W",
      "3.40_kw": "7 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.66_kw": "n/a",
      "3.40_kw": "n/a",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.66_kw": "0.00 kW",
      "3.40_kw": "0.00 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.66_kw": "3188 kWh",
      "3.40_kw": "3631 kWh",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "3.40_kw": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "1.66_kw": "",
      "3.40_kw": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "1.66_kw": "",
      "3.40_kw": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.22",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.87",
      "medium_temperature": "2.77",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.89",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.70",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.69 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.84",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 72,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 72,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "column_0": "Poff",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3346 kWh",
      "column_2": "4594 kWh",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.93",
      "column_2": "2.06",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.87",
      "column_2": "2.06",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "178 %",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.25",
      "medium_temperature": "4.53",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.08 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "3.95",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.61 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.27",
      "medium_temperature": "5.89",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1924 kWh",
      "medium_temperature": "2332 kWh",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 73,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 73,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 73,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 73,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CSH7000iAW 9 OR",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_csh7000iaw_9_or": "Heating (medium temp)",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_csh7000iaw_9_or": "Indoor, Outdoor",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_csh7000iaw_9_or": "Warmer Climate, Colder Climate",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_csh7000iaw_9_or": "Outdoor Air",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_csh7000iaw_9_or": "Yes",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_csh7000iaw_9_or": "n/a",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_csh7000iaw_9_or": "n/a",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_csh7000iaw_9_or": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_csh7000iaw_9_or": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_csh7000iaw_9_or": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.77 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.75 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.66",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "145 %",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.60 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.70",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.75 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.32",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.35 kW",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.67",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.51 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.05": "1.66 kW",
      "4.65": "3.40 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.05": "7.59",
      "4.65": "6.19",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.05": "7.65 kW",
      "4.65": "6.50 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.05": "2.67",
      "4.65": "2.03",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "7.65 kW",
      "4.65": "6.50 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "2.67",
      "4.65": "2.03",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.05": "60 \u00b0C",
      "4.65": "60 \u00b0C",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.05": "17 W",
      "4.65": "17 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.05": "25 W",
      "4.65": "25 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.05": "17 W",
      "4.65": "17 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.05": "7 W",
      "4.65": "7 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.05": "n/a",
      "4.65": "n/a",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.05": "0.00 kW",
      "4.65": "0.00 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.05": "3188 kWh",
      "4.65": "3631 kWh",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.05": "",
      "4.65": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.05": "",
      "4.65": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.05": "",
      "4.65": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.22",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.87",
      "medium_temperature": "2.77",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.89",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.70",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.69 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.84",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.36",
      "medium_temperature": "1.87",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 75,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 75,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3346 kWh",
      "column_2": "4594 kWh",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.93",
      "column_2": "2.06",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.87",
      "column_2": "2.06",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "178 %",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.25",
      "medium_temperature": "4.53",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.08 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "3.95",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.61 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.27",
      "medium_temperature": "5.89",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.02 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.96",
      "medium_temperature": "2.28",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1924 kWh",
      "medium_temperature": "2332 kWh",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 76,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 76,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 76,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 76,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CSH7400iAW 7 OR",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_csh7400iaw_7_or": "Heating (medium temp)",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_csh7400iaw_7_or": "Indoor, Outdoor",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_csh7400iaw_7_or": "Warmer Climate, Colder Climate",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_csh7400iaw_7_or": "Outdoor Air",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_csh7400iaw_7_or": "Yes",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_csh7400iaw_7_or": "n/a",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_csh7400iaw_7_or": "n/a",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_csh7400iaw_7_or": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_csh7400iaw_7_or": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_csh7400iaw_7_or": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.01 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.80 kW",
      "medium_temperature": "0.91 kW",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.84",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "140 %",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.58",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.27",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.31 kW",
      "medium_temperature": "3.27 kW",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.56",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.04 kW",
      "column_2": "2.84 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.05",
      "column_2": "4.65",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.72 kW",
      "column_2": "3.34 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.96",
      "column_2": "5.98",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.20 kW",
      "column_2": "5.91 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "1.93",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.20 kW",
      "column_2": "5.91 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.72",
      "column_2": "1.93",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2553 kWh",
      "column_2": "3413 kWh",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "123 %",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.72 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.28",
      "medium_temperature": "3.15",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.26 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.63",
      "medium_temperature": "2.66",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.28 kW",
      "medium_temperature": "2.42 kW",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.41",
      "medium_temperature": "3.86",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.53 kW",
      "medium_temperature": "2.83 kW",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.76",
      "medium_temperature": "4.70",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.68 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.17",
      "medium_temperature": "6.19",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.96 kW",
      "medium_temperature": "4.76 kW",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.44",
      "medium_temperature": "1.82",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.84 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 78,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 78,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.39": "60 \u00b0C",
      "1.76": "60 \u00b0C",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.39": "17 W",
      "1.76": "17 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.39": "50 W",
      "1.76": "50 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.39": "17 W",
      "1.76": "17 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.39": "0 W",
      "1.76": "0 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.39": "n/a",
      "1.76": "n/a",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.39": "0.00 kW",
      "1.76": "0.00 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.39": "3291 kWh",
      "1.76": "4288 kWh",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "2.39": "4.96",
      "1.76": "1.82",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "2.39": "2.44",
      "1.76": "1.82",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.39": "",
      "1.76": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.39": "",
      "1.76": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "2.39": "",
      "1.76": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "242 %",
      "medium_temperature": "164 %",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.29 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.12",
      "medium_temperature": "4.17",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.29 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.19",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "3.76",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.01",
      "medium_temperature": "5.28",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.29 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.06",
      "medium_temperature": "2.19",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.29 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.06",
      "medium_temperature": "2.19",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "50 W",
      "medium_temperature": "50 W",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1591 kWh",
      "medium_temperature": "2325 kWh",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 79,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 79,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 79,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 79,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7001i AW 9 O H",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7001i_aw_9_o_h": "Heating (medium temp)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7001i_aw_9_o_h": "Indoor, Outdoor",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7001i_aw_9_o_h": "Warmer Climate, Colder Climate",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7001i_aw_9_o_h": "Outdoor Air",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7001i_aw_9_o_h": "n/a",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7001i_aw_9_o_h": "n/a",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001i_aw_9_o_h": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001i_aw_9_o_h": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7001i_aw_9_o_h": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.65 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.76 kW",
      "medium_temperature": "1.16 kW",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.46",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "24 dB(A)",
      "medium_temperature": "24 dB(A)",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "132 %",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.60 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.38",
      "medium_temperature": "3.39",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "5.79 kW",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.17",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.77 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.06",
      "medium_temperature": "3.29",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.46_kw": "5.99",
      "2.62_kw": "4.47",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.46_kw": "1.000",
      "2.62_kw": "0.960",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.46_kw": "1.97 kW",
      "2.62_kw": "3.23 kW",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.46_kw": "7.26",
      "2.62_kw": "5.80",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.46_kw": "0.920",
      "2.62_kw": "0.960",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.46_kw": "7.25 kW",
      "2.62_kw": "5.79 kW",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.46_kw": "2.56",
      "2.62_kw": "2.17",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.46_kw": "7.25 kW",
      "2.62_kw": "2.26 kW",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.46_kw": "2.56",
      "2.62_kw": "1.68",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.46_kw": "62 \u00b0C",
      "2.62_kw": "62 \u00b0C",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.46_kw": "7 W",
      "2.62_kw": "7 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.46_kw": "5 W",
      "2.62_kw": "5 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.46_kw": "17 W",
      "2.62_kw": "17 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.46_kw": "0 W",
      "2.62_kw": "0 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.46_kw": "Gas",
      "2.62_kw": "Gas",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.46_kw": "0.00 kW",
      "2.62_kw": "4.24 kW",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.46_kw": "3587 kWh",
      "2.62_kw": "3966 kWh",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.46_kw": "",
      "2.62_kw": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.46_kw": "",
      "2.62_kw": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.46_kw": "",
      "2.62_kw": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "24 dB(A)",
      "medium_temperature": "24 dB(A)",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "117 %",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.12",
      "medium_temperature": "3.00",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.52 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.55",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.33",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.44 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.25",
      "medium_temperature": "4.65",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.960",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.97 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.96",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.920",
      "medium_temperature": "0.960",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 81,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 4.24 kW",
      "source_page": 81,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "5.30_kw": "2.74",
      "5.02_kw": "1.85",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.30_kw": "5.46 kW",
      "5.02_kw": "2.62 kW",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.30_kw": "2.63",
      "5.02_kw": "2.01",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "5.30_kw": "62 \u00b0C",
      "5.02_kw": "62 \u00b0C",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "5.30_kw": "7 W",
      "5.02_kw": "7 W",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "5.30_kw": "5 W",
      "5.02_kw": "5 W",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "5.30_kw": "17 W",
      "5.02_kw": "17 W",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "5.30_kw": "0 W",
      "5.02_kw": "0 W",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.30_kw": "Gas",
      "5.02_kw": "Gas",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.30_kw": "0.64 kW",
      "5.02_kw": "3.38 kW",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.30_kw": "3653 kWh",
      "5.02_kw": "4923 kWh",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "5.30_kw": "",
      "5.02_kw": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "5.30_kw": "",
      "5.02_kw": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "5.30_kw": "",
      "5.02_kw": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "24 dB(A)",
      "medium_temperature": "24 dB(A)",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "157 %",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.03",
      "medium_temperature": "4.00",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.10 kW",
      "medium_temperature": "7.44 kW",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.71",
      "medium_temperature": "1.98",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "4.88 kW",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.25",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.69 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.35",
      "medium_temperature": "5.66",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.960",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "7.44 kW",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.71",
      "medium_temperature": "1.98",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.10 kW",
      "medium_temperature": "7.44 kW",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.71",
      "medium_temperature": "1.98",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "62 \u00b0C",
      "medium_temperature": "62 \u00b0C",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 82,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.64 kW 3.38 kW",
      "source_page": 82,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1995 kWh",
      "column_2": "2640 kWh",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 83,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 83,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7400i AW 7 O H",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7400i_aw_7_o_h": "Heating (medium temp)",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7400i_aw_7_o_h": "Indoor, Outdoor",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7400i_aw_7_o_h": "Warmer Climate, Colder Climate",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7400i_aw_7_o_h": "Outdoor Air",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7400i_aw_7_o_h": "n/a",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7400i_aw_7_o_h": "n/a",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7400i_aw_7_o_h": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7400i_aw_7_o_h": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7400i_aw_7_o_h": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.73 kW",
      "medium_temperature": "1.14 kW",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.53",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "24 dB(A)",
      "medium_temperature": "24 dB(A)",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "129 %",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.30",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.07 kW",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.12",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.29 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.26",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.01_kw": "6.01",
      "2.55_kw": "4.24",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.01_kw": "1.000",
      "2.55_kw": "0.970",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.01_kw": "1.55 kW",
      "2.55_kw": "3.06 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.01_kw": "6.99",
      "2.55_kw": "5.54",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.01_kw": "0.910",
      "2.55_kw": "0.960",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.01_kw": "5.76 kW",
      "2.55_kw": "5.07 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.01_kw": "2.57",
      "2.55_kw": "2.12",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.01_kw": "5.76 kW",
      "2.55_kw": "5.38 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.01_kw": "2.57",
      "2.55_kw": "1.84",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.01_kw": "62 \u00b0C",
      "2.55_kw": "62 \u00b0C",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.01_kw": "7 W",
      "2.55_kw": "7 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.01_kw": "4 W",
      "2.55_kw": "4 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.01_kw": "17 W",
      "2.55_kw": "17 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.01_kw": "0 W",
      "2.55_kw": "0 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.01_kw": "Gas",
      "2.55_kw": "Gas",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.01_kw": "0.00 kW",
      "2.55_kw": "0.00 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.01_kw": "2778 kWh",
      "2.55_kw": "3694 kWh",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.01_kw": "",
      "2.55_kw": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.01_kw": "",
      "2.55_kw": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.01_kw": "",
      "2.55_kw": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "24 dB(A)",
      "medium_temperature": "24 dB(A)",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "115 %",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.06",
      "medium_temperature": "2.94",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.29 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.23",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.47",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.35 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.60",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "5.73",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.970",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 85,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 85,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "4.95_kw": "2.80",
      "4.68_kw": "2.10",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95_kw": "4.59 kW",
      "4.68_kw": "2.68 kW",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95_kw": "2.63",
      "4.68_kw": "2.30",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "4.95_kw": "62 \u00b0C",
      "4.68_kw": "62 \u00b0C",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "4.95_kw": "7 W",
      "4.68_kw": "7 W",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "4.95_kw": "4 W",
      "4.68_kw": "4 W",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "4.95_kw": "17 W",
      "4.68_kw": "17 W",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "4.95_kw": "0 W",
      "4.68_kw": "0 W",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.95_kw": "Gas",
      "4.68_kw": "Gas",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.95_kw": "1.16 kW",
      "4.68_kw": "2.82 kW",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.95_kw": "3461 kWh",
      "4.68_kw": "4613 kWh",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "4.95_kw": "",
      "4.68_kw": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "4.95_kw": "",
      "4.68_kw": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "4.95_kw": "",
      "4.68_kw": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "24 dB(A)",
      "medium_temperature": "24 dB(A)",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.70",
      "medium_temperature": "3.97",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.57 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.57",
      "medium_temperature": "2.15",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.67 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "3.31",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.03 kW",
      "medium_temperature": "3.29 kW",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.97",
      "medium_temperature": "5.44",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.57 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.57",
      "medium_temperature": "2.15",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.57 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.57",
      "medium_temperature": "2.15",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "62 \u00b0C",
      "medium_temperature": "62 \u00b0C",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 86,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.16 kW 2.82 kW",
      "source_page": 86,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 86,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1710 kWh",
      "column_2": "2423 kWh",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 87,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7400iAW 7 ORMB",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7400iaw_7_ormb": "Heating (medium temp)",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7400iaw_7_ormb": "Indoor, Outdoor",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7400iaw_7_ormb": "Warmer Climate, Colder Climate",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7400iaw_7_ormb": "Outdoor Air",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7400iaw_7_ormb": "Yes",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7400iaw_7_ormb": "n/a",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7400iaw_7_ormb": "n/a",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7400iaw_7_ormb": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7400iaw_7_ormb": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7400iaw_7_ormb": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.01 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.84 kW",
      "medium_temperature": "0.94 kW",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "2.77",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "135 %",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.45",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.24",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.31 kW",
      "medium_temperature": "3.27 kW",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.47",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.05 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.21": "1.72 kW",
      "4.33": "3.34 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.21": "7.18",
      "4.33": "5.72",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.21": "6.20 kW",
      "4.33": "5.91 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.21": "2.65",
      "4.33": "1.91",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.21": "6.20 kW",
      "4.33": "5.91 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.21": "2.65",
      "4.33": "1.91",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.21": "60 \u00b0C",
      "4.33": "60 \u00b0C",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.21": "17 W",
      "4.33": "17 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.21": "50 W",
      "4.33": "50 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.21": "17 W",
      "4.33": "17 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.21": "0 W",
      "4.33": "0 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.21": "Electricity",
      "4.33": "Electricity",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.21": "0.00 kW",
      "4.33": "0.00 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.21": "2707 kWh",
      "4.33": "3535 kWh",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.21": "",
      "4.33": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.21": "",
      "4.33": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.21": "",
      "4.33": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "119 %",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.72 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "3.04",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.26 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.52",
      "medium_temperature": "2.61",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.28 kW",
      "medium_temperature": "2.42 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.73",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.53 kW",
      "medium_temperature": "2.83 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.52",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.68 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.53",
      "medium_temperature": "5.91",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.96 kW",
      "medium_temperature": "4.76 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.39",
      "medium_temperature": "1.80",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.84 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.33",
      "medium_temperature": "1.74",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 89,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 89,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "column_0": "PTO",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.72 kW",
      "column_2": "5.48 kW",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3463 kWh",
      "column_2": "4440 kWh",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.96",
      "column_2": "4.76",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.39",
      "column_2": "1.80",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "158 %",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.29 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.72",
      "medium_temperature": "4.02",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.29 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.16",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "3.67",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.44",
      "medium_temperature": "5.10",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.29 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.95",
      "medium_temperature": "2.16",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.29 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.95",
      "medium_temperature": "2.16",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "50 W",
      "medium_temperature": "50 W",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1703 kWh",
      "medium_temperature": "2407 kWh",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 90,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.72 kW 5.48 kW",
      "source_page": 90,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 90,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 90,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7001iAW 9 ORMB-S",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7001iaw_9_ormb-s": "Heating (medium temp)",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7001iaw_9_ormb-s": "Indoor, Outdoor",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7001iaw_9_ormb-s": "Warmer Climate, Colder Climate",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7001iaw_9_ormb-s": "Outdoor Air",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7001iaw_9_ormb-s": "Yes",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7001iaw_9_ormb-s": "n/a",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7001iaw_9_ormb-s": "n/a",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_9_ormb-s": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7001iaw_9_ormb-s": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7001iaw_9_ormb-s": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.78 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.79 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "2.60",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 91,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 91,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "133 %",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.60 kW",
      "medium_temperature": "6.34 kW",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.41",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.58 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.19",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.09 kW",
      "medium_temperature": "3.29 kW",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.40",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 91,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.67": "1.69 kW",
      "4.32": "3.32 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.67": "6.36",
      "4.32": "5.55",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.67": "7.55 kW",
      "4.32": "6.34 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.67": "2.60",
      "4.32": "1.87",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.67": "7.55 kW",
      "4.32": "6.34 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.67": "2.60",
      "4.32": "1.87",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.67": "60 \u00b0C",
      "4.32": "60 \u00b0C",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.67": "17 W",
      "4.32": "17 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.67": "25 W",
      "4.32": "25 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.67": "17 W",
      "4.32": "17 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.67": "7 W",
      "4.32": "7 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.67": "Electricity",
      "4.32": "Electricity",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.67": "0.00 kW",
      "4.32": "0.00 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.67": "3406 kWh",
      "4.32": "3842 kWh",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.67": "",
      "4.32": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.67": "",
      "4.32": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.67": "",
      "4.32": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "118 %",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "3.02",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.83 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.56",
      "medium_temperature": "2.63",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.36 kW",
      "medium_temperature": "2.49 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.72",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "4.64",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.69 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.17",
      "medium_temperature": "5.85",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.64 kW",
      "medium_temperature": "5.82 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.29",
      "medium_temperature": "1.72",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.64 kW",
      "medium_temperature": "5.82 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.72",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 92,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 92,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.50 kW",
      "column_2": "6.80 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4001 kWh",
      "column_2": "5544 kWh",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.44",
      "column_2": "5.14",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.43",
      "column_2": "1.80",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "235 %",
      "medium_temperature": "166 %",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.94",
      "medium_temperature": "4.24",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "7.44 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "2.23",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.17 kW",
      "medium_temperature": "4.92 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.74",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.47",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.10 kW",
      "medium_temperature": "7.44 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.99",
      "medium_temperature": "2.23",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.10 kW",
      "medium_temperature": "7.44 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99",
      "medium_temperature": "2.23",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2023 kWh",
      "medium_temperature": "2491 kWh",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 93,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.50 kW 6.80 kW",
      "source_page": 93,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 93,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 93,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Bosch CS7000iAW 9 IRMB",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bosch_cs7000iaw_9_irmb": "Heating (medium temp)",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bosch_cs7000iaw_9_irmb": "Indoor, Outdoor",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bosch_cs7000iaw_9_irmb": "Warmer Climate, Colder Climate",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "bosch_cs7000iaw_9_irmb": "Outdoor Air",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bosch_cs7000iaw_9_irmb": "Yes",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bosch_cs7000iaw_9_irmb": "n/a",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bosch_cs7000iaw_9_irmb": "n/a",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_irmb": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bosch_cs7000iaw_9_irmb": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bosch_cs7000iaw_9_irmb": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.65 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.41",
      "medium_temperature": "2.58",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "135 %",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.27",
      "medium_temperature": "3.44",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.26",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "3.47",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.67": "1.68 kW",
      "4.24": "3.30 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.67": "6.63",
      "4.24": "5.37",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.67": "7.29 kW",
      "4.24": "5.99 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.67": "2.53",
      "4.24": "1.96",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.67": "7.29 kW",
      "4.24": "5.99 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.67": "2.53",
      "4.24": "1.96",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.67": "60 \u00b0C",
      "4.24": "60 \u00b0C",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.67": "17 W",
      "4.24": "17 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.67": "17 W",
      "4.24": "17 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.67": "17 W",
      "4.24": "17 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.67": "7 W",
      "4.24": "7 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.67": "Electricity",
      "4.24": "Electricity",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.67": "0.00 kW",
      "4.24": "0.00 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.67": "3534 kWh",
      "4.24": "3602 kWh",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.67": "",
      "4.24": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.67": "",
      "4.24": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.67": "",
      "4.24": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "120 %",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.07",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-19 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.65",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.28 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "3.78",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.52 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.02",
      "medium_temperature": "4.44",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.67 kW",
      "medium_temperature": "3.25 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.59",
      "medium_temperature": "5.46",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.25",
      "medium_temperature": "1.94",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.12",
      "medium_temperature": "1.89",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 95,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 95,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "column_0": "PTO",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.20 kW",
      "column_2": "6.00 kW",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3744 kWh",
      "column_2": "4819 kWh",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.49",
      "column_2": "4.72",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.55",
      "column_2": "2.04",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "160 %",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.73",
      "medium_temperature": "4.08",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.75",
      "medium_temperature": "2.15",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.66 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.61",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.57 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.39",
      "medium_temperature": "5.24",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.75",
      "medium_temperature": "2.15",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.75",
      "medium_temperature": "2.15",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1937 kWh",
      "medium_temperature": "2360 kWh",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 96,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.20 kW 6.00 kW",
      "source_page": 96,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 96,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 96,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7000iAW_9_OR_and_IR__Compress_6000_AW-9__Bosc_Outdoor_Air_Water_27"
    }
  ]
}