{
  "source_pdf": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28.pdf",
  "extraction_timestamp": "2025-11-17T15:14:22.486139",
  "total_records": 432,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Subtype Bosch Compress 7800i LW 12",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bosch_thermotechnik_gmbh": "Junkersstra\u00dfe 20 - 24",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bosch_thermotechnik_gmbh": "73249",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bosch_thermotechnik_gmbh": "Wernau",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bosch_thermotechnik_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bosch_thermotechnik_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bosch_thermotechnik_gmbh": "Bosch Compress 7800i LW 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bosch_thermotechnik_gmbh": "011-1W0432",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bosch_thermotechnik_gmbh": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bosch_thermotechnik_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bosch_thermotechnik_gmbh": "2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bosch_thermotechnik_gmbh": "08.12.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bosch_thermotechnik_gmbh": "HP KEYMARK certification scheme rules rev. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "bosch_thermotechnik_gmbh": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Model CS7800i LW 12 M (+MF)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs7800i_lw_12_m_(+mf)": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs7800i_lw_12_m_(+mf)": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs7800i_lw_12_m_(+mf)": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs7800i_lw_12_m_(+mf)": "Brine",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs7800i_lw_12_m_(+mf)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs7800i_lw_12_m_(+mf)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs7800i_lw_12_m_(+mf)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs7800i_lw_12_m_(+mf)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs7800i_lw_12_m_(+mf)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "129 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.11",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:28 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.2 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.3 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "208 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "129 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.11",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:28 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.2 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.3 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "208 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "129 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.11",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:28 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.2 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.3 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "208 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.14 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.00",
      "medium_temperature": "2.62",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "154 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.49",
      "medium_temperature": "4.05",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.12 kW",
      "medium_temperature": "10.14 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "2.90",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.12 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.23",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "4.88",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.92 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "5.10",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.00",
      "medium_temperature": "2.62",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00",
      "medium_temperature": "2.62",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "71 \u00b0C",
      "medium_temperature": "71 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4721 kWh",
      "column_2": "5773 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "165 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.70",
      "medium_temperature": "4.34",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.99 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.94",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.87",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "5.15",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.87 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "5.31",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.53 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.00",
      "medium_temperature": "2.62",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00",
      "medium_temperature": "2.62",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "71 \u00b0C",
      "medium_temperature": "71 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5419 kWh",
      "medium_temperature": "6437 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "158 %",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.34",
      "medium_temperature": "4.15",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.00",
      "medium_temperature": "2.62",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.27 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.71",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.87 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.18",
      "medium_temperature": "5.07",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.00",
      "medium_temperature": "2.62",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00",
      "medium_temperature": "2.62",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "71 \u00b0C",
      "medium_temperature": "71 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3135 kWh",
      "medium_temperature": "3648 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 16147 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "155 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.73",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:08 h:min",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36.0 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "46.9 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "204 l",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "heating_up_time_1",
      "value": "08 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.37 kW",
      "medium_temperature": "14.07 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.18 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "3.11",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "285 %",
      "medium_temperature": "203 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.37 kW",
      "medium_temperature": "14.07 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.33",
      "medium_temperature": "5.28",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.02 kW",
      "medium_temperature": "12.73 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "3.50",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.05 kW",
      "medium_temperature": "7.89 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.35",
      "medium_temperature": "5.34",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.07 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.99",
      "medium_temperature": "6.62",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.28",
      "medium_temperature": "7.04",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.37 kW",
      "medium_temperature": "14.07 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.83",
      "medium_temperature": "3.11",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.37 kW",
      "medium_temperature": "14.07 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.83",
      "medium_temperature": "3.11",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "71 \u00b0C",
      "medium_temperature": "71 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Model CS7800i LW 12 (+F)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs7800i_lw_12_(+f)": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs7800i_lw_12_(+f)": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs7800i_lw_12_(+f)": "Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "cs7800i_lw_12_(+f)": "Brine",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs7800i_lw_12_(+f)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs7800i_lw_12_(+f)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs7800i_lw_12_(+f)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs7800i_lw_12_(+f)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs7800i_lw_12_(+f)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.14 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.00",
      "medium_temperature": "2.62",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "154 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.49",
      "medium_temperature": "4.05",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.12 kW",
      "medium_temperature": "10.14 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "2.90",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.12 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.23",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.23": "0.980",
      "4.88": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.23": "3.92 kW",
      "4.88": "3.72 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.23": "6.15",
      "4.88": "5.10",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.23": "0.980",
      "4.88": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.23": "12.54 kW",
      "4.88": "11.32 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.23": "4.00",
      "4.88": "2.62",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.23": "12.54 kW",
      "4.88": "11.32 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.23": "4.00",
      "4.88": "2.62",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.23": "1.000",
      "4.88": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.23": "71 \u00b0C",
      "4.88": "71 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.23": "11 W",
      "4.88": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.23": "11 W",
      "4.88": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.23": "11 W",
      "4.88": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.23": "0 W",
      "4.88": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.23": "Electricity",
      "4.88": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.23": "0.00 kW",
      "4.88": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.23": "4721 kWh",
      "4.88": "5773 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.23": "",
      "4.88": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.23": "",
      "4.88": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.23": "",
      "4.88": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "165 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.70",
      "medium_temperature": "4.34",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.99 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.94",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.87",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "5.15",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.87 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "5.31",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.53 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.00": "12.54 kW",
      "2.62": "11.32 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.00": "4.00",
      "2.62": "2.62",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.00": "1.000",
      "2.62": "1.000",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "4.00": "71 \u00b0C",
      "2.62": "71 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "4.00": "11 W",
      "2.62": "11 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "4.00": "11 W",
      "2.62": "11 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "4.00": "11 W",
      "2.62": "11 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "4.00": "0 W",
      "2.62": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.00": "Electricity",
      "2.62": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.00": "0.00 kW",
      "2.62": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.00": "5419 kWh",
      "2.62": "6437 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.00": "",
      "2.62": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.00": "",
      "2.62": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "4.00": "",
      "2.62": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "158 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.34",
      "medium_temperature": "4.15",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.00",
      "medium_temperature": "2.62",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.27 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.71",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.87 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.18",
      "medium_temperature": "5.07",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.00",
      "medium_temperature": "2.62",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.32 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00",
      "medium_temperature": "2.62",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "71 \u00b0C",
      "medium_temperature": "71 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3135 kWh",
      "column_2": "3648 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.37 kW",
      "medium_temperature": "14.07 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.18 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "3.11",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "285 %",
      "medium_temperature": "203 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.37 kW",
      "medium_temperature": "14.07 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.33",
      "medium_temperature": "5.28",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.02 kW",
      "medium_temperature": "12.73 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "3.50",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.05 kW",
      "medium_temperature": "7.89 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.35",
      "medium_temperature": "5.34",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.07 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.99",
      "medium_temperature": "6.62",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.28",
      "medium_temperature": "7.04",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.37 kW",
      "medium_temperature": "14.07 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.83",
      "medium_temperature": "3.11",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.37 kW",
      "medium_temperature": "14.07 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.83": "0.900",
      "3.11": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.83": "71 \u00b0C",
      "3.11": "71 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.83": "14 W",
      "3.11": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.83": "14 W",
      "3.11": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.83": "14 W",
      "3.11": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.83": "0 W",
      "3.11": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.83": "Electricity",
      "3.11": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.83": "0.00 kW",
      "3.11": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.83": "4330 kWh",
      "3.11": "5506 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH_Bosch_Compress_7800i_LW_12_Brine_Water_and_Water_Water_28"
    }
  ]
}