{
  "source_pdf": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:14:51.790820",
  "total_records": 950,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype Buderus Logatherm WLW-12,14 SP AR",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bosch_thermotechnik_gmbh_(buderus)": "Sophienstra\u00dfe 30-32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bosch_thermotechnik_gmbh_(buderus)": "35576",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bosch_thermotechnik_gmbh_(buderus)": "Wetzlar",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bosch_thermotechnik_gmbh_(buderus)": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bosch_thermotechnik_gmbh_(buderus)": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bosch_thermotechnik_gmbh_(buderus)": "Buderus Logatherm WLW-12,14 SP AR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bosch_thermotechnik_gmbh_(buderus)": "011-1W0541",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bosch_thermotechnik_gmbh_(buderus)": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bosch_thermotechnik_gmbh_(buderus)": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bosch_thermotechnik_gmbh_(buderus)": "3.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bosch_thermotechnik_gmbh_(buderus)": "10.06.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bosch_thermotechnik_gmbh_(buderus)": "European KEYMARK Scheme for Heat Pumps Rev. 9 (as of\n2021-03)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model WLW166i-12 SP AR T190",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wlw166i-12_sp_ar_t190": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wlw166i-12_sp_ar_t190": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wlw166i-12_sp_ar_t190": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "wlw166i-12_sp_ar_t190": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wlw166i-12_sp_ar_t190": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wlw166i-12_sp_ar_t190": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wlw166i-12_sp_ar_t190": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wlw166i-12_sp_ar_t190": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wlw166i-12_sp_ar_t190": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wlw166i-12_sp_ar_t190": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.52",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:46 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "48.3 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "265 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "79 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.93",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:03 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "51.2 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.3 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "266 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "128 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.09",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:33 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.7 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.9 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "264 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "46 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_02",
      "value": "03 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_01",
      "value": "33 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.12 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.07",
      "medium_temperature": "2.53",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "119 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "10.3 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.23",
      "medium_temperature": "3.06",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.10 kW",
      "medium_temperature": "8.29 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.48",
      "medium_temperature": "1.73",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "3.15",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.25 kW",
      "medium_temperature": "4.84 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.90",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.15 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.59",
      "medium_temperature": "5.22",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.85 kW",
      "medium_temperature": "8.29 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.42",
      "medium_temperature": "1.73",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.32 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.26",
      "medium_temperature": "1.43",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.68 kW",
      "column_2": "4.05 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5371 kWh",
      "column_2": "6961 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "102 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.37",
      "medium_temperature": "2.64",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "6.3 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.28",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.17 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.21",
      "medium_temperature": "3.36",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.22 kW",
      "medium_temperature": "4.98 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "4.14",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.95 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "5.52",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.04 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.06",
      "medium_temperature": "1.65",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.04 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.06",
      "medium_temperature": "1.52",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7311 kWh",
      "medium_temperature": "9349 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.68 kW 4.05 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 10 kW 10 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "8.04": "2.06",
      "6.63": "1.52",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "8.04": "0.99",
      "6.63": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "8.04": "",
      "6.63": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "8.04": "",
      "6.63": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "8.04": "",
      "6.63": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "149 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.65",
      "medium_temperature": "3.81",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "3 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.8 kW",
      "medium_temperature": "9.82 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.07",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.48 kW",
      "medium_temperature": "7.12 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.26",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "4.91",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.8 kW",
      "medium_temperature": "10.45 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.87",
      "medium_temperature": "2.24",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.8 kW",
      "medium_temperature": "9.82 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.87",
      "medium_temperature": "2.07",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2599 kWh",
      "medium_temperature": "3857 kWh",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1.18 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model WLW166i-12 SP AR E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wlw166i-12_sp_ar_e": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wlw166i-12_sp_ar_e": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wlw166i-12_sp_ar_e": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "wlw166i-12_sp_ar_e": "Outdoor Air",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wlw166i-12_sp_ar_e": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wlw166i-12_sp_ar_e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wlw166i-12_sp_ar_e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wlw166i-12_sp_ar_e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wlw166i-12_sp_ar_e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wlw166i-12_sp_ar_e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.12 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.07",
      "medium_temperature": "2.53",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "119 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "10.3 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.23",
      "medium_temperature": "3.06",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.10 kW",
      "medium_temperature": "8.29 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.48",
      "medium_temperature": "1.73",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "3.15",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.25 kW",
      "column_2": "4.84 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.22",
      "column_2": "3.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.15 kW",
      "column_2": "5.89 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.59",
      "column_2": "5.22",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.85 kW",
      "column_2": "8.29 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.42",
      "column_2": "1.73",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.32 kW",
      "column_2": "6.25 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.26",
      "column_2": "1.43",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1",
      "column_2": "1",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.68 kW",
      "column_2": "4.05 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5371 kWh",
      "column_2": "6961 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "102 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.37",
      "medium_temperature": "2.64",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "6.3 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.28",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.17 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.21",
      "medium_temperature": "3.36",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.22 kW",
      "medium_temperature": "4.98 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "4.14",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.95 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.68 kW 4.05 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.02": "0.98",
      "5.52": "0.98",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.02": "8.04 kW",
      "5.52": "7.21 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.02": "2.06",
      "5.52": "1.65",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.02": "8.04 kW",
      "5.52": "6.63 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.02": "2.06",
      "5.52": "1.52",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.02": "0.99",
      "5.52": "0.99",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.02": "60 \u00b0C",
      "5.52": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.02": "20 W",
      "5.52": "20 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.02": "0 W",
      "5.52": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.02": "20 W",
      "5.52": "20 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.02": "0 W",
      "5.52": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.02": "Electricity",
      "5.52": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.02": "10 kW",
      "5.52": "10 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.02": "7311 kWh",
      "5.52": "9349 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.02": "8.04",
      "5.52": "6.63",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.02": "2.06",
      "5.52": "1.52",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.02": "0.99",
      "5.52": "0.99",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.02": "",
      "5.52": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.02": "",
      "5.52": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.02": "",
      "5.52": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "149 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.65",
      "medium_temperature": "3.81",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "3 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.8 kW",
      "medium_temperature": "9.82 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.07",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.48 kW",
      "medium_temperature": "7.12 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.26",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "4.91",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.8 kW",
      "medium_temperature": "10.45 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.87",
      "medium_temperature": "2.24",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 10 kW 10 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.8_kw": "2.87",
      "9.82_kw": "2.07",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.8_kw": "0.99",
      "9.82_kw": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "10.8_kw": "60 \u00b0C",
      "9.82_kw": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "10.8_kw": "20 W",
      "9.82_kw": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "10.8_kw": "0 W",
      "9.82_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "10.8_kw": "20 W",
      "9.82_kw": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "10.8_kw": "0 W",
      "9.82_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "10.8_kw": "Electricity",
      "9.82_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "10.8_kw": "0 kW",
      "9.82_kw": "1.18 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "10.8_kw": "2599 kWh",
      "9.82_kw": "3857 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1.18 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model WLW166i-12 SP AR B",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wlw166i-12_sp_ar_b": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wlw166i-12_sp_ar_b": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wlw166i-12_sp_ar_b": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "wlw166i-12_sp_ar_b": "Outdoor Air",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wlw166i-12_sp_ar_b": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wlw166i-12_sp_ar_b": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wlw166i-12_sp_ar_b": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wlw166i-12_sp_ar_b": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wlw166i-12_sp_ar_b": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wlw166i-12_sp_ar_b": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.12 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.07",
      "medium_temperature": "2.53",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "119 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "10.3 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.23",
      "medium_temperature": "3.06",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.10 kW",
      "medium_temperature": "8.29 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.48",
      "medium_temperature": "1.73",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "3.15",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.25 kW",
      "column_2": "4.84 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.22",
      "column_2": "3.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.15 kW",
      "column_2": "5.89 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.59",
      "column_2": "5.22",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.85 kW",
      "column_2": "8.29 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.42",
      "column_2": "1.73",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.32 kW",
      "column_2": "6.25 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.26",
      "column_2": "1.43",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1",
      "column_2": "1",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.68 kW",
      "column_2": "4.05 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5371 kWh",
      "column_2": "6961 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "102 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.37",
      "medium_temperature": "2.64",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "6.3 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.28",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.17 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.21",
      "medium_temperature": "3.36",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.22 kW",
      "medium_temperature": "4.98 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "4.14",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.95 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.68 kW 4.05 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.02": "0.98",
      "5.52": "0.98",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.02": "8.04 kW",
      "5.52": "7.21 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.02": "2.06",
      "5.52": "1.65",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.02": "8.04 kW",
      "5.52": "6.63 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.02": "2.06",
      "5.52": "1.52",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.02": "0.99",
      "5.52": "0.99",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.02": "60 \u00b0C",
      "5.52": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.02": "20 W",
      "5.52": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.02": "0 W",
      "5.52": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.02": "20 W",
      "5.52": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.02": "0 W",
      "5.52": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.02": "n/a",
      "5.52": "n/a",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.02": "10 kW",
      "5.52": "10 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.02": "7311 kWh",
      "5.52": "9349 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.02": "8.04",
      "5.52": "6.63",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.02": "2.06",
      "5.52": "1.52",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.02": "0.99",
      "5.52": "0.99",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.02": "",
      "5.52": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.02": "",
      "5.52": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.02": "",
      "5.52": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "149 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.65",
      "medium_temperature": "3.81",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "3 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.8 kW",
      "medium_temperature": "9.82 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.07",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.48 kW",
      "medium_temperature": "7.12 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.26",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "4.91",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.8 kW",
      "medium_temperature": "10.45 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.87",
      "medium_temperature": "2.24",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 10 kW 10 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.8_kw": "2.87",
      "9.82_kw": "2.07",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.8_kw": "0.99",
      "9.82_kw": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "10.8_kw": "60 \u00b0C",
      "9.82_kw": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "10.8_kw": "20 W",
      "9.82_kw": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "10.8_kw": "0 W",
      "9.82_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "10.8_kw": "20 W",
      "9.82_kw": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "10.8_kw": "0 W",
      "9.82_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "10.8_kw": "n/a",
      "9.82_kw": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "10.8_kw": "0 kW",
      "9.82_kw": "1.18 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "10.8_kw": "2599 kWh",
      "9.82_kw": "3857 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1.18 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model WLW166i-14 SP AR T190",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wlw166i-14_sp_ar_t190": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wlw166i-14_sp_ar_t190": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wlw166i-14_sp_ar_t190": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "wlw166i-14_sp_ar_t190": "Outdoor Air",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wlw166i-14_sp_ar_t190": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wlw166i-14_sp_ar_t190": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wlw166i-14_sp_ar_t190": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wlw166i-14_sp_ar_t190": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wlw166i-14_sp_ar_t190": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wlw166i-14_sp_ar_t190": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.52",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:46 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "48.3 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "265 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "79 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.93",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:03 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "51.2 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.3 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "266 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "128 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.09",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:33 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.7 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.9 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "264 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "46 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_02",
      "value": "03 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_01",
      "value": "33 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.81 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.68 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.75",
      "medium_temperature": "2.53",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "117 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.6 kW",
      "medium_temperature": "12 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.23",
      "medium_temperature": "3",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.10 kW",
      "medium_temperature": "8.29 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.48",
      "medium_temperature": "1.73",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "3.08",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.25 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.03",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.15 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.59",
      "medium_temperature": "5.40",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.51 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.25",
      "medium_temperature": "1.93",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.24 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.18",
      "medium_temperature": "1.43",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.36 kW",
      "column_2": "5.75 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5667 kWh",
      "column_2": "8259 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "131 %",
      "medium_temperature": "103 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.36",
      "medium_temperature": "2.64",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.25 kW",
      "medium_temperature": "6.75 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.24",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "3.43",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.99 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "4.17",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.96 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "5.55",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.35 kW",
      "medium_temperature": "7.76 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.02",
      "medium_temperature": "1.7",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.35 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.02",
      "medium_temperature": "1.53",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "8067 kWh",
      "medium_temperature": "10280 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.36 kW 5.75 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11 kW 11 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "9.35": "2.02",
      "6.92": "1.53",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "9.35": "0.99",
      "6.92": "0.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "9.35": "",
      "6.92": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "9.35": "",
      "6.92": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "9.35": "",
      "6.92": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "217 %",
      "medium_temperature": "147 %",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13 kW",
      "medium_temperature": "13 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.5",
      "medium_temperature": "3.75",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.38 kW",
      "medium_temperature": "9.82 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.77",
      "medium_temperature": "2.07",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.48 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.9",
      "medium_temperature": "3.2",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "4.91",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.74 kW",
      "medium_temperature": "10.99 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.93",
      "medium_temperature": "2.41",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.38 kW",
      "medium_temperature": "9.82 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "2.07",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.62 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3158 kWh",
      "medium_temperature": "4627 kWh",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.62 kW 3.18 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model WLW166i-14 SP AR E",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wlw166i-14_sp_ar_e": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wlw166i-14_sp_ar_e": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wlw166i-14_sp_ar_e": "Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "wlw166i-14_sp_ar_e": "Outdoor Air",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wlw166i-14_sp_ar_e": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wlw166i-14_sp_ar_e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wlw166i-14_sp_ar_e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wlw166i-14_sp_ar_e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wlw166i-14_sp_ar_e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wlw166i-14_sp_ar_e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.81 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.68 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.75",
      "medium_temperature": "2.53",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "117 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.6 kW",
      "medium_temperature": "12 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.23",
      "medium_temperature": "3",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.10 kW",
      "medium_temperature": "8.29 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.48",
      "medium_temperature": "1.73",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "3.08",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.25 kW",
      "column_2": "4.93 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.22",
      "column_2": "4.03",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.15 kW",
      "column_2": "5.91 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.59",
      "column_2": "5.40",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.51 kW",
      "column_2": "8.80 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.25",
      "column_2": "1.93",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.24 kW",
      "column_2": "6.25 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.18",
      "column_2": "1.43",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1",
      "column_2": "1",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.36 kW",
      "column_2": "5.75 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5667 kWh",
      "column_2": "8259 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "131 %",
      "medium_temperature": "103 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.36",
      "medium_temperature": "2.64",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.25 kW",
      "medium_temperature": "6.75 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.24",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "3.43",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.99 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "4.17",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.96 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.36 kW 5.75 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.02": "0.98",
      "5.55": "0.98",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.02": "9.35 kW",
      "5.55": "7.76 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.02": "2.02",
      "5.55": "1.7",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.02": "9.35 kW",
      "5.55": "6.92 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.02": "2.02",
      "5.55": "1.53",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.02": "0.99",
      "5.55": "0.99",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.02": "60 \u00b0C",
      "5.55": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.02": "20 W",
      "5.55": "20 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.02": "0 W",
      "5.55": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.02": "20 W",
      "5.55": "20 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.02": "0 W",
      "5.55": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.02": "Electricity",
      "5.55": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.02": "11 kW",
      "5.55": "11 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.02": "8067 kWh",
      "5.55": "10280 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.02": "9.35",
      "5.55": "6.92",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.02": "2.02",
      "5.55": "1.53",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.02": "0.99",
      "5.55": "0.99",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.02": "",
      "5.55": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.02": "",
      "5.55": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.02": "",
      "5.55": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "217 %",
      "medium_temperature": "147 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13 kW",
      "medium_temperature": "13 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.5",
      "medium_temperature": "3.75",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.38 kW",
      "medium_temperature": "9.82 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.77",
      "medium_temperature": "2.07",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.48 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.9",
      "medium_temperature": "3.2",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "4.91",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.74 kW",
      "medium_temperature": "10.99 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.93",
      "medium_temperature": "2.41",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11 kW 11 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.38_kw": "2.77",
      "9.82_kw": "2.07",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.38_kw": "0.99",
      "9.82_kw": "0.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.38_kw": "60 \u00b0C",
      "9.82_kw": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.38_kw": "20 W",
      "9.82_kw": "20 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.38_kw": "0 W",
      "9.82_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.38_kw": "20 W",
      "9.82_kw": "20 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.38_kw": "0 W",
      "9.82_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.38_kw": "Electricity",
      "9.82_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.38_kw": "1.62 kW",
      "9.82_kw": "3.18 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.38_kw": "3158 kWh",
      "9.82_kw": "4627 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.62 kW 3.18 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model WLW166i-14 SP AR B",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wlw166i-14_sp_ar_b": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wlw166i-14_sp_ar_b": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wlw166i-14_sp_ar_b": "Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "wlw166i-14_sp_ar_b": "Outdoor Air",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wlw166i-14_sp_ar_b": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wlw166i-14_sp_ar_b": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wlw166i-14_sp_ar_b": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wlw166i-14_sp_ar_b": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wlw166i-14_sp_ar_b": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wlw166i-14_sp_ar_b": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.81 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.68 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.75",
      "medium_temperature": "2.53",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "117 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.6 kW",
      "medium_temperature": "12 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.23",
      "medium_temperature": "3",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.10 kW",
      "medium_temperature": "8.29 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.48",
      "medium_temperature": "1.73",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "3.08",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.25 kW",
      "column_2": "4.93 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.22",
      "column_2": "4.03",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.15 kW",
      "column_2": "5.91 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.59",
      "column_2": "5.40",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.51 kW",
      "column_2": "8.80 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.25",
      "column_2": "1.93",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.24 kW",
      "column_2": "6.25 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.18",
      "column_2": "1.43",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1",
      "column_2": "1",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.36 kW",
      "column_2": "5.75 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5667 kWh",
      "column_2": "8259 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "131 %",
      "medium_temperature": "103 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.36",
      "medium_temperature": "2.64",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.25 kW",
      "medium_temperature": "6.75 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.24",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "3.43",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.99 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "4.17",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.96 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 23,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.36 kW 5.75 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.02": "0.98",
      "5.55": "0.98",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.02": "9.35 kW",
      "5.55": "7.76 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.02": "2.02",
      "5.55": "1.7",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.02": "9.35 kW",
      "5.55": "6.92 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.02": "2.02",
      "5.55": "1.53",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.02": "0.99",
      "5.55": "0.99",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.02": "60 \u00b0C",
      "5.55": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.02": "20 W",
      "5.55": "20 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.02": "0 W",
      "5.55": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.02": "20 W",
      "5.55": "20 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.02": "0 W",
      "5.55": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.02": "n/a",
      "5.55": "n/a",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.02": "11 kW",
      "5.55": "11 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.02": "8067 kWh",
      "5.55": "10280 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.02": "9.35",
      "5.55": "6.92",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.02": "2.02",
      "5.55": "1.53",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.02": "0.99",
      "5.55": "0.99",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.02": "",
      "5.55": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.02": "",
      "5.55": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.02": "",
      "5.55": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "217 %",
      "medium_temperature": "147 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13 kW",
      "medium_temperature": "13 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.5",
      "medium_temperature": "3.75",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.38 kW",
      "medium_temperature": "9.82 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.77",
      "medium_temperature": "2.07",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.48 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.9",
      "medium_temperature": "3.2",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "4.91",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.74 kW",
      "medium_temperature": "10.99 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.93",
      "medium_temperature": "2.41",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 24,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11 kW 11 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.38_kw": "2.77",
      "9.82_kw": "2.07",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.38_kw": "0.99",
      "9.82_kw": "0.99",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.38_kw": "60 \u00b0C",
      "9.82_kw": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.38_kw": "20 W",
      "9.82_kw": "20 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.38_kw": "0 W",
      "9.82_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.38_kw": "20 W",
      "9.82_kw": "20 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.38_kw": "0 W",
      "9.82_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.38_kw": "n/a",
      "9.82_kw": "n/a",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.38_kw": "1.62 kW",
      "9.82_kw": "3.18 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.38_kw": "3158 kWh",
      "9.82_kw": "4627 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 25,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.62 kW 3.18 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW-12_14_SP_AR_Outdoor_Air_Water_4"
    }
  ]
}