{
  "source_pdf": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11.pdf",
  "extraction_timestamp": "2025-11-17T15:15:11.555121",
  "total_records": 1609,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Subtype Buderus Logatherm WLW196i-11 AR and IR",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bosch_thermotechnik_gmbh_(buderus)": "Sophienstra\u00dfe 30-32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bosch_thermotechnik_gmbh_(buderus)": "35576",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bosch_thermotechnik_gmbh_(buderus)": "Wetzlar",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bosch_thermotechnik_gmbh_(buderus)": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bosch_thermotechnik_gmbh_(buderus)": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bosch_thermotechnik_gmbh_(buderus)": "Buderus Logatherm WLW196i-11 AR and IR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bosch_thermotechnik_gmbh_(buderus)": "011-1W0130",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bosch_thermotechnik_gmbh_(buderus)": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bosch_thermotechnik_gmbh_(buderus)": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bosch_thermotechnik_gmbh_(buderus)": "3.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bosch_thermotechnik_gmbh_(buderus)": "18.07.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bosch_thermotechnik_gmbh_(buderus)": "HP KEYMARK certification scheme rules rev. 8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Buderus Logatherm WLW196i-11 ARE",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "buderus_logatherm_wlw196i-11_are": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "buderus_logatherm_wlw196i-11_are": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "buderus_logatherm_wlw196i-11_are": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "buderus_logatherm_wlw196i-11_are": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "buderus_logatherm_wlw196i-11_are": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "buderus_logatherm_wlw196i-11_are": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "buderus_logatherm_wlw196i-11_are": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_are": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_are": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "buderus_logatherm_wlw196i-11_are": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.98",
      "medium_temperature": "2.85",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "140 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.58",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.53 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.04",
      "medium_temperature": "3.58",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.68 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.71": "3.11 kW",
      "4.54": "6.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.71": "7.94",
      "4.54": "5.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.71": "9.97 kW",
      "4.54": "9.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.71": "2.59",
      "4.54": "1.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "9.97 kW",
      "4.54": "9.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "2.59",
      "4.54": "1.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "1.00",
      "4.54": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.71": "60 \u00b0C",
      "4.54": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.71": "20 W",
      "4.54": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.71": "20 W",
      "4.54": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.71": "20 W",
      "4.54": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.71": "0 W",
      "4.54": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.71": "Electricity",
      "4.54": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.71": "0.00 kW",
      "4.54": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.71": "4562 kWh",
      "4.54": "5389 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.71": "",
      "4.54": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.71": "",
      "4.54": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.71": "",
      "4.54": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "114 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.49 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "2.93",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.25 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.23",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.86",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.59",
      "medium_temperature": "6.14",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.25 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.72",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.48 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.16",
      "medium_temperature": "1.69",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.49 kW",
      "column_2": "8.87 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6039 kWh",
      "column_2": "7456 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "8.25",
      "column_2": "1.92",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.61",
      "column_2": "1.92",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "167 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.30",
      "medium_temperature": "4.24",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.62 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "3.61",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.56",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2504 kWh",
      "medium_temperature": "3603 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.49 kW 8.87 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Buderus Logatherm WLW196i-11 ARB",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "buderus_logatherm_wlw196i-11_arb": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "buderus_logatherm_wlw196i-11_arb": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "buderus_logatherm_wlw196i-11_arb": "Warmer Climate, Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "buderus_logatherm_wlw196i-11_arb": "Outdoor Air",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "buderus_logatherm_wlw196i-11_arb": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "buderus_logatherm_wlw196i-11_arb": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "buderus_logatherm_wlw196i-11_arb": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_arb": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_arb": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "buderus_logatherm_wlw196i-11_arb": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.98",
      "medium_temperature": "2.85",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "140 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.58",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.53 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.21",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.04",
      "medium_temperature": "3.58",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.68 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.71": "3.11 kW",
      "4.54": "6.10 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.71": "7.94",
      "4.54": "5.66",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.71": "9.97 kW",
      "4.54": "9.33 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.71": "2.59",
      "4.54": "1.84",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "9.97 kW",
      "4.54": "9.33 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "2.59",
      "4.54": "1.84",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "1.00",
      "4.54": "1.00",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.71": "60 \u00b0C",
      "4.54": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.71": "20 W",
      "4.54": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.71": "20 W",
      "4.54": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.71": "20 W",
      "4.54": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.71": "0 W",
      "4.54": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.71": "n/a",
      "4.54": "n/a",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.71": "0.00 kW",
      "4.54": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.71": "4562 kWh",
      "4.54": "5389 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.71": "",
      "4.54": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.71": "",
      "4.54": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.71": "",
      "4.54": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "114 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.49 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "2.93",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.70",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.25 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.23",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.86",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.59",
      "medium_temperature": "6.14",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.25 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.72",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 6,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.48_kw": "2.16",
      "6.32_kw": "1.69",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.48_kw": "",
      "6.32_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.48_kw": "60 \u00b0C",
      "6.32_kw": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.48_kw": "20 W",
      "6.32_kw": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.48_kw": "20 W",
      "6.32_kw": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.48_kw": "20 W",
      "6.32_kw": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.48_kw": "0 W",
      "6.32_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.48_kw": "n/a",
      "6.32_kw": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.48_kw": "9.49 kW",
      "6.32_kw": "8.87 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.48_kw": "6039 kWh",
      "6.32_kw": "7456 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "7.48_kw": "8.25",
      "6.32_kw": "1.92",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "7.48_kw": "2.61",
      "6.32_kw": "1.92",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "7.48_kw": "",
      "6.32_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.48_kw": "",
      "6.32_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.48_kw": "",
      "6.32_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "7.48_kw": "",
      "6.32_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "167 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.30",
      "medium_temperature": "4.24",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.62 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "3.61",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.56",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.49 kW 8.87 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2504 kWh",
      "column_2": "3603 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Buderus Logatherm WLW196i-11 ART190",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "buderus_logatherm_wlw196i-11_art190": "Heating + DHW + low temp",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "buderus_logatherm_wlw196i-11_art190": "Indoor, Outdoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "buderus_logatherm_wlw196i-11_art190": "Warmer Climate, Colder Climate",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "buderus_logatherm_wlw196i-11_art190": "Outdoor Air",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "buderus_logatherm_wlw196i-11_art190": "Yes",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "buderus_logatherm_wlw196i-11_art190": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "buderus_logatherm_wlw196i-11_art190": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_art190": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_art190": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "buderus_logatherm_wlw196i-11_art190": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "92 %",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.15",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:12 h:min",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "68.0 W",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.2 \u00b0C",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "265 l",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "76 %",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.77",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:34 h:min",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "83.0 W",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "269 l",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "111 %",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.55",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:48 h:min",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "66.0 W",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "266 l",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "12 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "heating_up_time_02",
      "value": "34 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.98",
      "medium_temperature": "2.85",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "26 dB(A)",
      "medium_temperature": "26 dB(A)",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "140 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.58",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.53 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.21",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.04",
      "medium_temperature": "3.58",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.68 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "4.54",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.11 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.66",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.59",
      "medium_temperature": "1.84",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.84",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "annual_energy_consumption_qhe": "",
      "4562_kwh": "",
      "5389_kwh": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "4562_kwh": "",
      "5389_kwh": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Colder Climate",
      "4562_kwh": "",
      "5389_kwh": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "26 dB(A)",
      "medium_temperature": "26 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "114 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.49 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "2.93",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.70",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.25 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.23",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.86",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.59",
      "medium_temperature": "6.14",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.25 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.72",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.48 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.16",
      "medium_temperature": "1.69",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "9.49 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6039 kWh",
      "medium_temperature": "7456 kWh",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "8.25",
      "medium_temperature": "1.92",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.61",
      "medium_temperature": "1.92",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "26 dB(A)",
      "medium_temperature": "26 dB(A)",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.49 kW 8.87 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "167 %",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.30",
      "medium_temperature": "4.24",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.62 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "3.61",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.56",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2504 kWh",
      "medium_temperature": "3603 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Buderus Logatherm WLW196i-11 ARTS185",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "buderus_logatherm_wlw196i-11_arts185": "Heating + DHW + low temp",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "buderus_logatherm_wlw196i-11_arts185": "Indoor, Outdoor",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "buderus_logatherm_wlw196i-11_arts185": "Warmer Climate, Colder Climate",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "buderus_logatherm_wlw196i-11_arts185": "Outdoor Air",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "buderus_logatherm_wlw196i-11_arts185": "Yes",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "buderus_logatherm_wlw196i-11_arts185": "n/a",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "buderus_logatherm_wlw196i-11_arts185": "n/a",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_arts185": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_arts185": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "buderus_logatherm_wlw196i-11_arts185": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "91 %",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.11",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:15 h:min",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "71.0 W",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.2 \u00b0C",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "255 l",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "75 %",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.73",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:37 h:min",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "94.0 W",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.3 \u00b0C",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "257 l",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "102 %",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.35",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:51 h:min",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "69.0 W",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.3 \u00b0C",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "252 l",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "15 h:min",
      "source_page": 13,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "heating_up_time_02",
      "value": "37 h:min",
      "source_page": 13,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "heating_up_time_01",
      "value": "51 h:min",
      "source_page": 13,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.98",
      "medium_temperature": "2.85",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "26 dB(A)",
      "medium_temperature": "26 dB(A)",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "140 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.58",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.53 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.21",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.04",
      "medium_temperature": "3.58",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.68 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "4.54",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.11 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.66",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.59",
      "medium_temperature": "1.84",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.84",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "annual_energy_consumption_qhe": "",
      "4562_kwh": "",
      "5389_kwh": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "4562_kwh": "",
      "5389_kwh": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Colder Climate",
      "4562_kwh": "",
      "5389_kwh": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "26 dB(A)",
      "medium_temperature": "26 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "114 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.49 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "2.93",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.70",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.25 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.23",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.86",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.59",
      "medium_temperature": "6.14",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.25 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.72",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.48 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.16",
      "medium_temperature": "1.69",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "9.49 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6039 kWh",
      "medium_temperature": "7456 kWh",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "8.25",
      "medium_temperature": "1.92",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.61",
      "medium_temperature": "1.92",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "26 dB(A)",
      "medium_temperature": "26 dB(A)",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.49 kW 8.87 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "167 %",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.30",
      "medium_temperature": "4.24",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.62 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "3.61",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.56",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2504 kWh",
      "medium_temperature": "3603 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Buderus Logatherm WLW196i-11 IRE",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "buderus_logatherm_wlw196i-11_ire": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "buderus_logatherm_wlw196i-11_ire": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "buderus_logatherm_wlw196i-11_ire": "Warmer Climate, Colder Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "buderus_logatherm_wlw196i-11_ire": "Outdoor Air",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "buderus_logatherm_wlw196i-11_ire": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "buderus_logatherm_wlw196i-11_ire": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "buderus_logatherm_wlw196i-11_ire": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_ire": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_ire": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "buderus_logatherm_wlw196i-11_ire": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.67 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.71",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "140 %",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.58",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.14 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.21",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.04",
      "medium_temperature": "3.58",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.71": "3.11 kW",
      "4.54": "6.10 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.71": "7.94",
      "4.54": "5.66",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.71": "9.97 kW",
      "4.54": "9.33 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.71": "2.59",
      "4.54": "1.84",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "9.97 kW",
      "4.54": "9.33 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "2.59",
      "4.54": "1.84",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "1.00",
      "4.54": "1.00",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.71": "60 \u00b0C",
      "4.54": "60 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.71": "20 W",
      "4.54": "20 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.71": "20 W",
      "4.54": "20 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.71": "20 W",
      "4.54": "20 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.71": "0 W",
      "4.54": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.71": "Electricity",
      "4.54": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.71": "0.00 kW",
      "4.54": "0.00 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.71": "4558 kWh",
      "4.54": "5389 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.71": "",
      "4.54": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.71": "",
      "4.54": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.71": "",
      "4.54": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "148 %",
      "medium_temperature": "113 %",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.78",
      "medium_temperature": "2.90",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.70",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.23",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.86",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.59",
      "medium_temperature": "5.90",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.39 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.11",
      "medium_temperature": "1.72",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.18 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.16",
      "medium_temperature": "1.69",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.05 kW",
      "column_2": "9.15 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5895 kWh",
      "column_2": "7769 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.80",
      "column_2": "1.92",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.61",
      "column_2": "1.92",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "163 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.29",
      "medium_temperature": "4.15",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "3.45",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.56",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2308 kWh",
      "medium_temperature": "3681 kWh",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.05 kW 9.15 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Buderus Logatherm WLW196i-11 IRB",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "buderus_logatherm_wlw196i-11_irb": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "buderus_logatherm_wlw196i-11_irb": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "buderus_logatherm_wlw196i-11_irb": "Warmer Climate, Colder Climate",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "buderus_logatherm_wlw196i-11_irb": "Outdoor Air",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "buderus_logatherm_wlw196i-11_irb": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "buderus_logatherm_wlw196i-11_irb": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "buderus_logatherm_wlw196i-11_irb": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_irb": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_irb": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "buderus_logatherm_wlw196i-11_irb": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.67 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.71",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "140 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.58",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.14 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.21",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.04",
      "medium_temperature": "3.58",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.71": "3.11 kW",
      "4.54": "6.10 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.71": "7.94",
      "4.54": "5.66",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.71": "9.97 kW",
      "4.54": "9.33 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.71": "2.59",
      "4.54": "1.84",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "9.97 kW",
      "4.54": "9.33 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "2.59",
      "4.54": "1.84",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "1.00",
      "4.54": "1.00",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.71": "60 \u00b0C",
      "4.54": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.71": "20 W",
      "4.54": "20 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.71": "20 W",
      "4.54": "20 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.71": "20 W",
      "4.54": "20 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.71": "0 W",
      "4.54": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.71": "n/a",
      "4.54": "n/a",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.71": "0.00 kW",
      "4.54": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.71": "4558 kWh",
      "4.54": "5389 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.71": "",
      "4.54": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.71": "",
      "4.54": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.71": "",
      "4.54": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "148 %",
      "medium_temperature": "113 %",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.78",
      "medium_temperature": "2.90",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.70",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.23",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.86",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.59",
      "medium_temperature": "5.90",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.39 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.11",
      "medium_temperature": "1.72",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 21,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.18_kw": "2.16",
      "6.32_kw": "1.69",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.18_kw": "",
      "6.32_kw": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.18_kw": "60 \u00b0C",
      "6.32_kw": "60 \u00b0C",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.18_kw": "20 W",
      "6.32_kw": "20 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.18_kw": "20 W",
      "6.32_kw": "20 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.18_kw": "20 W",
      "6.32_kw": "20 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.18_kw": "0 W",
      "6.32_kw": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.18_kw": "n/a",
      "6.32_kw": "n/a",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.18_kw": "9.05 kW",
      "6.32_kw": "9.15 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.18_kw": "5895 kWh",
      "6.32_kw": "7769 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "7.18_kw": "7.80",
      "6.32_kw": "1.92",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "7.18_kw": "2.61",
      "6.32_kw": "1.92",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "7.18_kw": "",
      "6.32_kw": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.18_kw": "",
      "6.32_kw": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.18_kw": "",
      "6.32_kw": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "7.18_kw": "",
      "6.32_kw": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "163 %",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.29",
      "medium_temperature": "4.15",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "3.45",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.56",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 22,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.05 kW 9.15 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2308 kWh",
      "column_2": "3681 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 23,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Buderus Logatherm WLW196i-11 IRT190",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "buderus_logatherm_wlw196i-11_irt190": "Heating + DHW + low temp",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "buderus_logatherm_wlw196i-11_irt190": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "buderus_logatherm_wlw196i-11_irt190": "Warmer Climate, Colder Climate",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "buderus_logatherm_wlw196i-11_irt190": "Outdoor Air",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "buderus_logatherm_wlw196i-11_irt190": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "buderus_logatherm_wlw196i-11_irt190": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "buderus_logatherm_wlw196i-11_irt190": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_irt190": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_irt190": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "buderus_logatherm_wlw196i-11_irt190": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "92 %",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.15",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:12 h:min",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "68.0 W",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.2 \u00b0C",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "265 l",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "76 %",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.77",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:34 h:min",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "83.0 W",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "269 l",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "111 %",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.55",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:49 h:min",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "66.0 W",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "266 l",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "12 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "heating_up_time_02",
      "value": "34 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "heating_up_time_01",
      "value": "49 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.67 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.71",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "140 %",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.58",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.14 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.21",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.04",
      "medium_temperature": "3.58",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "4.54",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.11 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.66",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.59",
      "medium_temperature": "1.84",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.84",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "annual_energy_consumption_qhe": "",
      "4558_kwh": "",
      "5389_kwh": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "4558_kwh": "",
      "5389_kwh": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Colder Climate",
      "4558_kwh": "",
      "5389_kwh": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "148 %",
      "medium_temperature": "113 %",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.78",
      "medium_temperature": "2.90",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.70",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.23",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.86",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.59",
      "medium_temperature": "5.90",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.39 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.11",
      "medium_temperature": "1.72",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.18 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.16",
      "medium_temperature": "1.69",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5895 kWh",
      "medium_temperature": "7769 kWh",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "7.80",
      "medium_temperature": "1.92",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.61",
      "medium_temperature": "1.92",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 26,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.05 kW 9.15 kW",
      "source_page": 26,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "163 %",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.29",
      "medium_temperature": "4.15",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "3.45",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.56",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2308 kWh",
      "medium_temperature": "3681 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Buderus Logatherm WLW196i-11 IRTS185",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "buderus_logatherm_wlw196i-11_irts185": "Heating + DHW + low temp",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "buderus_logatherm_wlw196i-11_irts185": "Indoor, Outdoor",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "buderus_logatherm_wlw196i-11_irts185": "Warmer Climate, Colder Climate",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "buderus_logatherm_wlw196i-11_irts185": "Outdoor Air",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "buderus_logatherm_wlw196i-11_irts185": "Yes",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "buderus_logatherm_wlw196i-11_irts185": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "buderus_logatherm_wlw196i-11_irts185": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_irts185": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_irts185": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "buderus_logatherm_wlw196i-11_irts185": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "91 %",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.11",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:15 h:min",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "71.0 W",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.2 \u00b0C",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "255 l",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "75 %",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.73",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:37 h:min",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "94.0 W",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.3 \u00b0C",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "257 l",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "102 %",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.35",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:51 h:min",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "69.0 W",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.3 \u00b0C",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "252 l",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "15 h:min",
      "source_page": 28,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "heating_up_time_02",
      "value": "37 h:min",
      "source_page": 28,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "heating_up_time_01",
      "value": "51 h:min",
      "source_page": 28,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.67 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.71",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "140 %",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.58",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.14 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.21",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.04",
      "medium_temperature": "3.58",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "4.54",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.11 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.66",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.59",
      "medium_temperature": "1.84",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.84",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "annual_energy_consumption_qhe": "",
      "4558_kwh": "",
      "5389_kwh": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "4558_kwh": "",
      "5389_kwh": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Colder Climate",
      "4558_kwh": "",
      "5389_kwh": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "148 %",
      "medium_temperature": "113 %",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.78",
      "medium_temperature": "2.90",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.70",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "3.23",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.86",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.59",
      "medium_temperature": "5.90",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.39 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.11",
      "medium_temperature": "1.72",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.18 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.16",
      "medium_temperature": "1.69",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5895 kWh",
      "medium_temperature": "7769 kWh",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "7.80",
      "medium_temperature": "1.92",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.61",
      "medium_temperature": "1.92",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 30,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.05 kW 9.15 kW",
      "source_page": 30,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "163 %",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.29",
      "medium_temperature": "4.15",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "3.45",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.56",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04",
      "medium_temperature": "2.17",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2308 kWh",
      "medium_temperature": "3681 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Buderus Logatherm WLW196i-11 ARTP120",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "buderus_logatherm_wlw196i-11_artp120": "Heating (medium temp)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "buderus_logatherm_wlw196i-11_artp120": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "buderus_logatherm_wlw196i-11_artp120": "Warmer Climate, Colder Climate",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "buderus_logatherm_wlw196i-11_artp120": "Outdoor Air",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "buderus_logatherm_wlw196i-11_artp120": "Yes",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "buderus_logatherm_wlw196i-11_artp120": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "buderus_logatherm_wlw196i-11_artp120": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_artp120": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_artp120": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "buderus_logatherm_wlw196i-11_artp120": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "1.65 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.80",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "137 %",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.26 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.49",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.53 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.18",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "3.50",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.68 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.30": "3.11 kW",
      "4.42": "6.10 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.30": "7.35",
      "4.42": "5.51",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.30": "9.97 kW",
      "4.42": "9.33 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.30": "2.54",
      "4.42": "1.82",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "9.97 kW",
      "4.42": "9.33 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "2.54",
      "4.42": "1.82",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.30": "60 \u00b0C",
      "4.42": "60 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.30": "20 W",
      "4.42": "20 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.30": "20 W",
      "4.42": "20 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.30": "20 W",
      "4.42": "20 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.30": "0 W",
      "4.42": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.30": "Electricity",
      "4.42": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.30": "0.00 kW",
      "4.42": "0.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.30": "4776 kWh",
      "4.42": "5484 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.30": "",
      "4.42": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.30": "",
      "4.42": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.30": "",
      "4.42": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "112 %",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.49 kW",
      "medium_temperature": "8.88 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.71",
      "medium_temperature": "2.87",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.65",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.25 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.95",
      "medium_temperature": "3.16",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "4.71",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.92",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.25 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.30",
      "medium_temperature": "1.70",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.48 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.11",
      "medium_temperature": "1.67",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.49 kW",
      "column_2": "8.88 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6307 kWh",
      "column_2": "7636 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.80",
      "column_2": "7.29",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.54",
      "column_2": "1.90",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "233 %",
      "medium_temperature": "161 %",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.90",
      "medium_temperature": "4.10",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.14",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.62 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.54",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.61",
      "medium_temperature": "5.38",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.98",
      "medium_temperature": "2.14",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.98",
      "medium_temperature": "2.14",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2673 kWh",
      "medium_temperature": "3720 kWh",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.49 kW 8.88 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Buderus Logatherm WLW196i-11 IRTP120",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "buderus_logatherm_wlw196i-11_irtp120": "Heating (medium temp)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "buderus_logatherm_wlw196i-11_irtp120": "Indoor, Outdoor",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "buderus_logatherm_wlw196i-11_irtp120": "Warmer Climate, Colder Climate",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "buderus_logatherm_wlw196i-11_irtp120": "Outdoor Air",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "buderus_logatherm_wlw196i-11_irtp120": "Yes",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "buderus_logatherm_wlw196i-11_irtp120": "n/a",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "buderus_logatherm_wlw196i-11_irtp120": "n/a",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_irtp120": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wlw196i-11_irtp120": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "buderus_logatherm_wlw196i-11_irtp120": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.67 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.98 kW",
      "medium_temperature": "1.66 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "2.64",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "136 %",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.33 kW",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "3.48",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.14 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.18",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.89",
      "medium_temperature": "3.50",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.30": "3.11 kW",
      "4.41": "6.10 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.30": "7.35",
      "4.41": "5.47",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.30": "9.97 kW",
      "4.41": "9.33 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.30": "2.54",
      "4.41": "1.82",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "9.97 kW",
      "4.41": "9.33 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "2.54",
      "4.41": "1.82",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.30": "60 \u00b0C",
      "4.41": "60 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.30": "23 W",
      "4.41": "23 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.30": "23 W",
      "4.41": "23 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.30": "23 W",
      "4.41": "23 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.30": "12 W",
      "4.41": "12 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.30": "Electricity",
      "4.41": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.30": "0.00 kW",
      "4.41": "0.00 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.30": "4766 kWh",
      "4.41": "5534 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.30": "",
      "4.41": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.30": "",
      "4.41": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.30": "",
      "4.41": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "143 %",
      "medium_temperature": "111 %",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.15 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.64",
      "medium_temperature": "2.84",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.66",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.97",
      "medium_temperature": "3.17",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.72",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.70",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.39 kW",
      "medium_temperature": "7.71 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.07",
      "medium_temperature": "1.70",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.18 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.12",
      "medium_temperature": "1.67",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.05 kW",
      "column_2": "9.15 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6132 kWh",
      "column_2": "7938 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.80",
      "column_2": "7.29",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.54",
      "column_2": "1.90",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "233 %",
      "medium_temperature": "158 %",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.89",
      "medium_temperature": "4.02",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.14",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "3.38",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.13 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.61",
      "medium_temperature": "5.38",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.98",
      "medium_temperature": "2.14",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.87 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.98",
      "medium_temperature": "2.14",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2466 kWh",
      "medium_temperature": "3799 kWh",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.05 kW 9.15 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model Buderus Hybrid-Set WLW196i-11 A H",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "buderus_hybrid-set_wlw196i-11_a_h": "Heating (medium temp)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "buderus_hybrid-set_wlw196i-11_a_h": "Indoor, Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "buderus_hybrid-set_wlw196i-11_a_h": "Warmer Climate, Colder Climate",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "buderus_hybrid-set_wlw196i-11_a_h": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "buderus_hybrid-set_wlw196i-11_a_h": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_hybrid-set_wlw196i-11_a_h": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_hybrid-set_wlw196i-11_a_h": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "buderus_hybrid-set_wlw196i-11_a_h": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.18 kW",
      "medium_temperature": "7.41 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.84",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "24 dB(A)",
      "medium_temperature": "24 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "136 %",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.47",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.31 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.15",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.17 kW",
      "medium_temperature": "4.65 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.48",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.56": "1.000",
      "4.46": "0.980",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.56": "3.22 kW",
      "4.46": "6.05 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.56": "8.28",
      "4.46": "5.81",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.56": "0.930",
      "4.46": "0.970",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.56": "10.23 kW",
      "4.46": "8.39 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.56": "2.60",
      "4.46": "2.15",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.56": "10.23 kW",
      "4.46": "6.33 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.56": "2.60",
      "4.46": "1.89",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.56": "1.000",
      "4.46": "1.000",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.56": "60 \u00b0C",
      "4.46": "60 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.56": "11 W",
      "4.46": "11 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.56": "27 W",
      "4.46": "27 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.56": "26 W",
      "4.46": "26 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.56": "0 W",
      "4.46": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.56": "n/a",
      "4.46": "Gas",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.56": "0.00 kW",
      "4.46": "2.97 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.56": "4198 kWh",
      "4.46": "5535 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.56": "",
      "4.46": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.56": "",
      "4.46": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.56": "",
      "4.46": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "24 dB(A)",
      "medium_temperature": "24 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "119 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.16",
      "medium_temperature": "3.05",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.78 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.68",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.28",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.980",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.49",
      "medium_temperature": "4.71",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.980",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "6.11 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.18",
      "medium_temperature": "6.04",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.970",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Gas",
      "source_page": 39,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 2.97 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "8.55_kw": "2.25",
      "6.42_kw": "2.22",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.55_kw": "7.86 kW",
      "6.42_kw": "5.02 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.55_kw": "2.08",
      "6.42_kw": "1.86",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "8.55_kw": "60 \u00b0C",
      "6.42_kw": "60 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "8.55_kw": "11 W",
      "6.42_kw": "11 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "8.55_kw": "27 W",
      "6.42_kw": "27 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "8.55_kw": "26 W",
      "6.42_kw": "26 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "8.55_kw": "0 W",
      "6.42_kw": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "8.55_kw": "Gas",
      "6.42_kw": "Gas",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "8.55_kw": "9.50 kW",
      "6.42_kw": "8.90 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "8.55_kw": "5487 kWh",
      "6.42_kw": "7194 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "8.55_kw": "8.31",
      "6.42_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "8.55_kw": "2.46",
      "6.42_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "8.55_kw": "",
      "6.42_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "8.55_kw": "",
      "6.42_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "8.55_kw": "",
      "6.42_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "24 dB(A)",
      "medium_temperature": "24 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "161 %",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.40 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "4.11",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.08",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.71 kW",
      "medium_temperature": "7.96 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.53",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.21 kW",
      "medium_temperature": "5.96 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.31",
      "medium_temperature": "5.57",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.970",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.08",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.97",
      "medium_temperature": "2.08",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 40,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.50 kW 8.90 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "column_0": "PTO",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "26 W",
      "column_2": "26 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2628 kWh",
      "column_2": "3705 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 41,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WLW196i-11_AR_and_IR_Outdoor_Air_Water_11"
    }
  ]
}