{
  "source_pdf": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24.pdf",
  "extraction_timestamp": "2025-11-17T15:16:47.805381",
  "total_records": 155,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Subtype Buderus Logatherm WPS 13-1",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bosch_thermotechnik_gmbh_(buderus)": "Sophienstra\u00dfe 30-32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bosch_thermotechnik_gmbh_(buderus)": "35576",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bosch_thermotechnik_gmbh_(buderus)": "Wetzlar",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bosch_thermotechnik_gmbh_(buderus)": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bosch_thermotechnik_gmbh_(buderus)": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bosch_thermotechnik_gmbh_(buderus)": "Buderus Logatherm WPS 13-1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bosch_thermotechnik_gmbh_(buderus)": "011-1W0183",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bosch_thermotechnik_gmbh_(buderus)": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bosch_thermotechnik_gmbh_(buderus)": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bosch_thermotechnik_gmbh_(buderus)": "2.65 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bosch_thermotechnik_gmbh_(buderus)": "17.11.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bosch_thermotechnik_gmbh_(buderus)": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "bosch_thermotechnik_gmbh_(buderus)": "Universit\u00e4t Stuttgart, Pr\u00fcfstelle HLK am Institut f\u00fcr\nGeb\u00e4udeenergetik, Thermotechnik und\nEnergiespeicherung (IGTE), DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Model Buderus Logatherm WPS 13-1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "buderus_logatherm_wps_13-1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "buderus_logatherm_wps_13-1": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "buderus_logatherm_wps_13-1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "buderus_logatherm_wps_13-1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "buderus_logatherm_wps_13-1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wps_13-1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wps_13-1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "buderus_logatherm_wps_13-1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.92 kW",
      "medium_temperature": "11.84 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.98",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "140 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14 kW",
      "medium_temperature": "13 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.88",
      "medium_temperature": "3.69",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.95 kW",
      "medium_temperature": "11.99 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.05 kW",
      "medium_temperature": "12.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.66",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.15 kW",
      "medium_temperature": "12.57 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.1",
      "medium_temperature": "4.04",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "13.24 kW",
      "column_2": "12.78 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.36",
      "column_2": "4.49",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.95 kW",
      "column_2": "11.99 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.6",
      "column_2": "3.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.92 kW",
      "column_2": "11.84 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.53",
      "column_2": "2.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "62 \u00b0C",
      "column_2": "62 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.08 kW",
      "column_2": "1.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5924 kWh",
      "column_2": "7269 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "143 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5",
      "medium_temperature": "3.78",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-19 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.07 kW",
      "medium_temperature": "12.28 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.9",
      "medium_temperature": "3.54",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.15 kW",
      "medium_temperature": "12.53 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.97",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.22 kW",
      "medium_temperature": "12.72 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "4.35",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.23 kW",
      "medium_temperature": "12.85 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.67",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.96 kW",
      "medium_temperature": "11.99 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.64",
      "medium_temperature": "3.15",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.08 kW 1.16 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.92_kw": "4.53",
      "11.84_kw": "2.98",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.92_kw": "1.00",
      "11.84_kw": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "12.92_kw": "62 \u00b0C",
      "11.84_kw": "62 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "12.92_kw": "6 W",
      "11.84_kw": "6 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "12.92_kw": "6 W",
      "11.84_kw": "6 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "12.92_kw": "6 W",
      "11.84_kw": "6 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "12.92_kw": "0 W",
      "11.84_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "12.92_kw": "Electricity",
      "11.84_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "12.92_kw": "1.08 kW",
      "11.84_kw": "1.16 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "12.92_kw": "6904 kWh",
      "11.84_kw": "8477 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "12.92_kw": "1.00",
      "11.84_kw": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "12.92_kw": "",
      "11.84_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "12.92_kw": "",
      "11.84_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "12.92_kw": "",
      "11.84_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "140 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.71",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.92 kW",
      "medium_temperature": "11.84 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "2.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.03 kW",
      "medium_temperature": "12.19 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.41",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.18 kW",
      "medium_temperature": "12.64 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "4.19",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.98 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.67",
      "medium_temperature": "3.17",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.92 kW",
      "medium_temperature": "11.84 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.53",
      "medium_temperature": "2.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "62 \u00b0C",
      "medium_temperature": "62 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.08 kW 1.16 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24"
    },
    {
      "column_0": "PTO",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.08 kW",
      "column_2": "1.16 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3801 kWh",
      "column_2": "4680 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.08 kW 1.16 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_13-1_Brine_Water_24"
    }
  ]
}