{
  "source_pdf": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26.pdf",
  "extraction_timestamp": "2025-11-17T15:16:48.865935",
  "total_records": 152,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Subtype Buderus Logatherm WPS 22.2 HT",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bosch_thermotechnik_gmbh_(buderus)": "Sophienstra\u00dfe 30-32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bosch_thermotechnik_gmbh_(buderus)": "35576",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bosch_thermotechnik_gmbh_(buderus)": "Wetzlar",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bosch_thermotechnik_gmbh_(buderus)": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bosch_thermotechnik_gmbh_(buderus)": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bosch_thermotechnik_gmbh_(buderus)": "Buderus Logatherm WPS 22.2 HT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bosch_thermotechnik_gmbh_(buderus)": "011-1W0160",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bosch_thermotechnik_gmbh_(buderus)": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bosch_thermotechnik_gmbh_(buderus)": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bosch_thermotechnik_gmbh_(buderus)": "4.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bosch_thermotechnik_gmbh_(buderus)": "09.10.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Model Buderus Logatherm WPS 22.2 HT",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "buderus_logatherm_wps_22.2_ht": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "buderus_logatherm_wps_22.2_ht": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "buderus_logatherm_wps_22.2_ht": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "buderus_logatherm_wps_22.2_ht": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "buderus_logatherm_wps_22.2_ht": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wps_22.2_ht": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wps_22.2_ht": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "buderus_logatherm_wps_22.2_ht": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "22.9 kW",
      "medium_temperature": "23.28 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.01 kW",
      "medium_temperature": "7.73 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "3.01",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "153 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "22.9 kW",
      "medium_temperature": "23.28 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "4.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.26 kW",
      "medium_temperature": "20.59 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.75",
      "medium_temperature": "3.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.79 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.3",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.76 kW",
      "medium_temperature": "11.78 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.66",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.99": "11.75 kW",
      "1.00": "11.77 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.99": "5.85",
      "1.00": "5.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.99": "0.99",
      "1.00": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.99": "22.9 kW",
      "1.00": "23.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.99": "4.57",
      "1.00": "3.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.99": "22.90 kW",
      "1.00": "23.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.99": "4.57",
      "1.00": "3.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.99": "1.00",
      "1.00": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.99": "68 \u00b0C",
      "1.00": "68 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.99": "11 W",
      "1.00": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.99": "11 W",
      "1.00": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.99": "11 W",
      "1.00": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.99": "0 W",
      "1.00": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.99": "n/a",
      "1.00": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.99": "0 kW",
      "1.00": "0 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.99": "9208 kWh",
      "1.00": "11952 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.99": "",
      "1.00": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.99": "",
      "1.00": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.99": "",
      "1.00": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "163 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.00 kW",
      "medium_temperature": "19.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.51",
      "medium_temperature": "4.29",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.8 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.09",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.77 kW",
      "medium_temperature": "11.79 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.48",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.75 kW",
      "medium_temperature": "11.78 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.76",
      "medium_temperature": "4.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.76 kW",
      "medium_temperature": "11.76 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.76",
      "medium_temperature": "5.40",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "18 kW",
      "medium_temperature": "19 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.7",
      "medium_temperature": "3.07",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "18_kw": "4.7",
      "19_kw": "3.07",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "18_kw": "1.00",
      "19_kw": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "18_kw": "68 \u00b0C",
      "19_kw": "68 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "18_kw": "11 W",
      "19_kw": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "18_kw": "11 W",
      "19_kw": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "18_kw": "11 W",
      "19_kw": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "18_kw": "0 W",
      "19_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "18_kw": "n/a",
      "19_kw": "n/a",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "18_kw": "0.00 kW",
      "19_kw": "0 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "18_kw": "8056 kWh",
      "19_kw": "10927 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "18_kw": "1.00",
      "19_kw": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "18_kw": "",
      "19_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "18_kw": "",
      "19_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "18_kw": "",
      "19_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "158 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.00 kW",
      "medium_temperature": "18.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.39",
      "medium_temperature": "4.15",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "18.00 kW",
      "medium_temperature": "18 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.7",
      "medium_temperature": "3.09",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.79 kW",
      "medium_temperature": "11.8 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.39",
      "medium_temperature": "3.88",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.76 kW",
      "medium_temperature": "11.78 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.7",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "18 kW",
      "medium_temperature": "18.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.7",
      "medium_temperature": "3.09",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "18 kW",
      "medium_temperature": "18 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.7",
      "medium_temperature": "3.09",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "68 \u00b0C",
      "medium_temperature": "68 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26"
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4459 kWh",
      "column_2": "5791 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_22_2_HT_Brine_Water_26"
    }
  ]
}