{
  "source_pdf": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27.pdf",
  "extraction_timestamp": "2025-11-17T15:16:49.499473",
  "total_records": 154,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Subtype Buderus Logatherm WPS 28.2 HT",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bosch_thermotechnik_gmbh_(buderus)": "Sophienstra\u00dfe 30-32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bosch_thermotechnik_gmbh_(buderus)": "35576",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bosch_thermotechnik_gmbh_(buderus)": "Wetzlar",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bosch_thermotechnik_gmbh_(buderus)": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bosch_thermotechnik_gmbh_(buderus)": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bosch_thermotechnik_gmbh_(buderus)": "Buderus Logatherm WPS 28.2 HT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bosch_thermotechnik_gmbh_(buderus)": "011-1W0161",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bosch_thermotechnik_gmbh_(buderus)": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bosch_thermotechnik_gmbh_(buderus)": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bosch_thermotechnik_gmbh_(buderus)": "5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bosch_thermotechnik_gmbh_(buderus)": "09.10.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Model Buderus Logatherm WPS 28.2 HT",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "buderus_logatherm_wps_28.2_ht": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "buderus_logatherm_wps_28.2_ht": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "buderus_logatherm_wps_28.2_ht": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "buderus_logatherm_wps_28.2_ht": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "buderus_logatherm_wps_28.2_ht": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wps_28.2_ht": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "buderus_logatherm_wps_28.2_ht": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "buderus_logatherm_wps_28.2_ht": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "29.3 kW",
      "medium_temperature": "29.25 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "6.41 kW",
      "medium_temperature": "7.66 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "3.82",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "158 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "29.3 kW",
      "medium_temperature": "29.25 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.2",
      "medium_temperature": "4.16",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "25.92 kW",
      "medium_temperature": "25.88 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.68",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "15.28 kW",
      "medium_temperature": "15.13 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "15.29 kW",
      "medium_temperature": "15.13 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "4.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "15.31 kW",
      "column_2": "15.13 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.83",
      "column_2": "4.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "29.3 kW",
      "column_2": "29.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.57",
      "column_2": "3.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "29.30 kW",
      "column_2": "29.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.57",
      "column_2": "3.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "68 \u00b0C",
      "column_2": "68 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "11644 kWh",
      "column_2": "14525 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "164 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.00 kW",
      "medium_temperature": "25.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.5",
      "medium_temperature": "4.31",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "15.28 kW",
      "medium_temperature": "15.13 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.07",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "15.29 kW",
      "medium_temperature": "15.13 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.49",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "15.3 kW",
      "medium_temperature": "15.13 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.84",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "15.3 kW",
      "medium_temperature": "15.13 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "5.08",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "25 kW",
      "medium_temperature": "25 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.64",
      "medium_temperature": "3.62",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27"
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "25 kW",
      "column_2": "25 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.64",
      "column_2": "3.62",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "68 \u00b0C",
      "column_2": "68 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "11200 kWh",
      "column_2": "14290 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "159 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "23.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.38",
      "medium_temperature": "4.18",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "23.00 kW",
      "medium_temperature": "23 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.53",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "15.26 kW",
      "medium_temperature": "15.14 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.85",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "15.29 kW",
      "medium_temperature": "15.13 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "4.66",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "23 kW",
      "medium_temperature": "23.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.68",
      "medium_temperature": "3.53",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "23 kW",
      "medium_temperature": "23 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.68",
      "medium_temperature": "3.53",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "68 \u00b0C",
      "medium_temperature": "68 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27"
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5711 kWh",
      "column_2": "7359 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermotechnik_GmbH__Buderus__Buderus_Logatherm_WPS_28_2_HT_Brine_Water_27"
    }
  ]
}