{
  "source_pdf": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:17:10.323560",
  "total_records": 1416,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype IVT AirSplit 306/308/309-S",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "bosch_thermoteknik_ab": "Postfach 1012",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "bosch_thermoteknik_ab": "57328",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "bosch_thermoteknik_ab": "Tran\u00e5s",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "bosch_thermoteknik_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "bosch_thermoteknik_ab": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "bosch_thermoteknik_ab": "IVT AirSplit 306/308/309-S",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "bosch_thermoteknik_ab": "011-1W0570",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "bosch_thermoteknik_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "bosch_thermoteknik_ab": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "bosch_thermoteknik_ab": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "bosch_thermoteknik_ab": "22.12.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "bosch_thermoteknik_ab": "European KEYMARK Scheme for Heat Pumps Version 12\n(2023-03)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model IVT AirBox Split S 306-S",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ivt_airbox_split_s_306-s": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ivt_airbox_split_s_306-s": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ivt_airbox_split_s_306-s": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ivt_airbox_split_s_306-s": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ivt_airbox_split_s_306-s": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ivt_airbox_split_s_306-s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ivt_airbox_split_s_306-s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airbox_split_s_306-s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airbox_split_s_306-s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ivt_airbox_split_s_306-s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.3 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.6",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.76 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "1.86",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.980": "2.86 kW",
      "0.990": "2.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.980": "6.04",
      "0.990": "4.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.980": "0.980",
      "0.990": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.980": "3.46 kW",
      "0.990": "3.18 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.980": "8.16",
      "0.990": "5.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.980": "0.970",
      "0.990": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.980": "4.69 kW",
      "0.990": "5.78 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.980": "2.94",
      "0.990": "2.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "4.46 kW",
      "0.990": "2.65 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "2.67",
      "0.990": "1.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "0.990",
      "0.990": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.980": "60 \u00b0C",
      "0.990": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.980": "11 W",
      "0.990": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.980": "0 W",
      "0.990": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.980": "11 W",
      "0.990": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.980": "0 W",
      "0.990": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.980": "n/a",
      "0.990": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.980": "1.54 kW",
      "0.990": "4.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.980": "2678 kWh",
      "0.990": "4489 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.980": "",
      "0.990": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.980": "",
      "0.990": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.980": "",
      "0.990": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "106 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.89",
      "medium_temperature": "2.72",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-12 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.28",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.31 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.44",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.6 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "4.47",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.43 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.54 kW 4.40 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.11": "0.97",
      "6.04": "0.98",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.11": "4.34 kW",
      "6.04": "4.36 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.11": "2.74",
      "6.04": "1.67",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.11": "3.11 kW",
      "6.04": "3.46 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.11": "2.05",
      "6.04": "1.33",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.11": "0.99",
      "6.04": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.11": "60 \u00b0C",
      "6.04": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.11": "11 W",
      "6.04": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.11": "0 W",
      "6.04": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.11": "11 W",
      "6.04": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.11": "0 W",
      "6.04": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.11": "n/a",
      "6.04": "n/a",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.11": "6 kW",
      "6.04": "6 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.11": "3800 kWh",
      "6.04": "5439 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.11": "3.81",
      "6.04": "3.89",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.11": "2.43",
      "6.04": "1.5",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.11": "0.99",
      "6.04": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.11": "",
      "6.04": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.11": "",
      "6.04": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.11": "",
      "6.04": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "164 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.31",
      "medium_temperature": "4.17",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "3 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.34",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.92 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "3.37",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.15 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.29",
      "medium_temperature": "5.59",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.43 kW",
      "medium_temperature": "7.28 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.55",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6 kW 6 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.98_kw": "3.72",
      "6.93_kw": "2.34",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.98_kw": "0.99",
      "6.93_kw": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.98_kw": "60 \u00b0C",
      "6.93_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.98_kw": "11 W",
      "6.93_kw": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.98_kw": "0 W",
      "6.93_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.98_kw": "11 W",
      "6.93_kw": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.98_kw": "0 W",
      "6.93_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.98_kw": "n/a",
      "6.93_kw": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.98_kw": "2.02 kW",
      "6.93_kw": "1.07 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.98_kw": "1694 kWh",
      "6.93_kw": "2563 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.02 kW 1.07 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model IVT AirBox Split E6 306-S",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ivt_airbox_split_e6_306-s": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ivt_airbox_split_e6_306-s": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ivt_airbox_split_e6_306-s": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ivt_airbox_split_e6_306-s": "Outdoor Air",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ivt_airbox_split_e6_306-s": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ivt_airbox_split_e6_306-s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ivt_airbox_split_e6_306-s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airbox_split_e6_306-s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airbox_split_e6_306-s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ivt_airbox_split_e6_306-s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.3 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.6",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "126 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.22",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.76 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "1.86",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.24",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.980": "2.86 kW",
      "0.990": "2.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.980": "6.04",
      "0.990": "4.41",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.980": "0.980",
      "0.990": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.980": "3.46 kW",
      "0.990": "3.18 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.980": "8.16",
      "0.990": "5.82",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.980": "0.970",
      "0.990": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.980": "4.69 kW",
      "0.990": "5.78 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.980": "2.94",
      "0.990": "2.14",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "4.46 kW",
      "0.990": "2.65 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "2.67",
      "0.990": "1.40",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "0.990",
      "0.990": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.980": "60 \u00b0C",
      "0.990": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.980": "11 W",
      "0.990": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.980": "0 W",
      "0.990": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.980": "11 W",
      "0.990": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.980": "0 W",
      "0.990": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.980": "Electricity",
      "0.990": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.980": "1.54 kW",
      "0.990": "4.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.980": "2678 kWh",
      "0.990": "4489 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.980": "",
      "0.990": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.980": "",
      "0.990": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.980": "",
      "0.990": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "106 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.89",
      "medium_temperature": "2.72",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-12 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.28",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.31 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.44",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.6 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "4.47",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.43 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.54 kW 4.40 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.11": "0.97",
      "6.04": "0.98",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.11": "4.34 kW",
      "6.04": "4.36 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.11": "2.74",
      "6.04": "1.67",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.11": "3.11 kW",
      "6.04": "3.46 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.11": "2.05",
      "6.04": "1.33",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.11": "0.99",
      "6.04": "0.99",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.11": "60 \u00b0C",
      "6.04": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.11": "11 W",
      "6.04": "11 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.11": "0 W",
      "6.04": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.11": "11 W",
      "6.04": "11 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.11": "0 W",
      "6.04": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.11": "Electricity",
      "6.04": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.11": "6 kW",
      "6.04": "6 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.11": "3800 kWh",
      "6.04": "5439 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.11": "3.81",
      "6.04": "3.89",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.11": "2.43",
      "6.04": "1.5",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.11": "0.99",
      "6.04": "0.99",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.11": "",
      "6.04": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.11": "",
      "6.04": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.11": "",
      "6.04": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "164 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.31",
      "medium_temperature": "4.17",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "3 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.34",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.92 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "3.37",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.15 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.29",
      "medium_temperature": "5.59",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.43 kW",
      "medium_temperature": "7.28 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.55",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6 kW 6 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.98_kw": "3.72",
      "6.93_kw": "2.34",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.98_kw": "0.99",
      "6.93_kw": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.98_kw": "60 \u00b0C",
      "6.93_kw": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.98_kw": "11 W",
      "6.93_kw": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.98_kw": "0 W",
      "6.93_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.98_kw": "11 W",
      "6.93_kw": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.98_kw": "0 W",
      "6.93_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.98_kw": "Electricity",
      "6.93_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.98_kw": "2.02 kW",
      "6.93_kw": "1.07 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.98_kw": "1694 kWh",
      "6.93_kw": "2563 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.02 kW 1.07 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model IVT AirModule Split E6 306-S",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ivt_airmodule_split_e6_306-s": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ivt_airmodule_split_e6_306-s": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ivt_airmodule_split_e6_306-s": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ivt_airmodule_split_e6_306-s": "Outdoor Air",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ivt_airmodule_split_e6_306-s": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ivt_airmodule_split_e6_306-s": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ivt_airmodule_split_e6_306-s": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airmodule_split_e6_306-s": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airmodule_split_e6_306-s": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ivt_airmodule_split_e6_306-s": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "124 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.99",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:33 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.5 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.8 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "274 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "105 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.54",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:47 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "43.6 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "273 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "150 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.62",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:53 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.1 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.8 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "275 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "33 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "heating_up_time_02",
      "value": "47 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "heating_up_time_02",
      "value": "53 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.3 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.6",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "126 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.22",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.76 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "1.86",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.24",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.41",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.16",
      "medium_temperature": "5.82",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "5.78 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.94",
      "medium_temperature": "2.14",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.46 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.67",
      "medium_temperature": "1.40",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.54 kW",
      "column_2": "4.40 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2678 kWh",
      "column_2": "4489 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "106 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.89",
      "medium_temperature": "2.72",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-12 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.28",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.31 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.44",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.6 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "4.47",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.43 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "6.04",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.34 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.74",
      "medium_temperature": "1.67",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.11 kW",
      "medium_temperature": "3.46 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.05",
      "medium_temperature": "1.33",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3800 kWh",
      "medium_temperature": "5439 kWh",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.54 kW 4.40 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6 kW 6 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "3.81": "2.43",
      "3.89": "1.5",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "3.81": "0.99",
      "3.89": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "3.81": "",
      "3.89": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "3.81": "",
      "3.89": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "3.81": "",
      "3.89": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "164 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.31",
      "medium_temperature": "4.17",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "3 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.34",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.92 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "3.37",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.15 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.29",
      "medium_temperature": "5.59",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.43 kW",
      "medium_temperature": "7.28 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.55",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.98 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.34",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.02 kW",
      "medium_temperature": "1.07 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1694 kWh",
      "medium_temperature": "2563 kWh",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.02 kW 1.07 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model IVT AirBox Split S 308-S",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ivt_airbox_split_s_308-s": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ivt_airbox_split_s_308-s": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ivt_airbox_split_s_308-s": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ivt_airbox_split_s_308-s": "Outdoor Air",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ivt_airbox_split_s_308-s": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ivt_airbox_split_s_308-s": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ivt_airbox_split_s_308-s": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airbox_split_s_308-s": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airbox_split_s_308-s": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ivt_airbox_split_s_308-s": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.02 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.71 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "2.69",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "126 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "7 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.22",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.08 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.82",
      "medium_temperature": "1.86",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.24",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.85 kW",
      "column_2": "2.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.33",
      "column_2": "4.41",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.46 kW",
      "column_2": "3.18 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.51",
      "column_2": "5.82",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.54 kW",
      "column_2": "5.78 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.05",
      "column_2": "2.14",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.55 kW",
      "column_2": "2.65 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.51",
      "column_2": "1.40",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.45 kW",
      "column_2": "4.40 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3512 kWh",
      "column_2": "4489 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "107 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7 kW",
      "medium_temperature": "7 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.9",
      "medium_temperature": "2.75",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-14 \u00b0C",
      "medium_temperature": "-11 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.27",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.58 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.62",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.58",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 15,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.45 kW 4.40 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.2": "0.97",
      "6.1": "0.98",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.2": "5.4 kW",
      "6.1": "4.84 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.2": "2.4",
      "6.1": "1.85",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.2": "3.89 kW",
      "6.1": "3.46 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.2": "1.84",
      "6.1": "1.33",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.2": "0.99",
      "6.1": "0.99",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.2": "60 \u00b0C",
      "6.1": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.2": "11 W",
      "6.1": "11 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.2": "0 W",
      "6.1": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.2": "11 W",
      "6.1": "11 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.2": "0 W",
      "6.1": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.2": "n/a",
      "6.1": "n/a",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.2": "7 kW",
      "6.1": "7 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.2": "4422 kWh",
      "6.1": "6273 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.2": "5.23",
      "6.1": "3.89",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.2": "2.34",
      "6.1": "1.5",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.2": "0.99",
      "6.1": "0.99",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.2": "",
      "6.1": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.2": "",
      "6.1": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.2": "",
      "6.1": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "166 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9 kW",
      "medium_temperature": "9 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.39",
      "medium_temperature": "4.23",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.35 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.47",
      "medium_temperature": "2.34",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.63 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.4",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.46",
      "medium_temperature": "5.77",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.88 kW",
      "medium_temperature": "7.65 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.88",
      "medium_temperature": "2.75",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7 kW 7 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.35_kw": "3.47",
      "6.93_kw": "2.34",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.35_kw": "0.99",
      "6.93_kw": "0.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.35_kw": "60 \u00b0C",
      "6.93_kw": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.35_kw": "11 W",
      "6.93_kw": "11 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.35_kw": "0 W",
      "6.93_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.35_kw": "11 W",
      "6.93_kw": "11 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.35_kw": "0 W",
      "6.93_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.35_kw": "n/a",
      "6.93_kw": "n/a",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.35_kw": "1.65 kW",
      "6.93_kw": "2.07 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.35_kw": "1883 kWh",
      "6.93_kw": "2846 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 17,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.65 kW 2.07 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model IVT AirBox Split E6 308-S",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ivt_airbox_split_e6_308-s": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ivt_airbox_split_e6_308-s": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ivt_airbox_split_e6_308-s": "Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ivt_airbox_split_e6_308-s": "Outdoor Air",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ivt_airbox_split_e6_308-s": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ivt_airbox_split_e6_308-s": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ivt_airbox_split_e6_308-s": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airbox_split_e6_308-s": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airbox_split_e6_308-s": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ivt_airbox_split_e6_308-s": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.02 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.71 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "2.69",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "126 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "7 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.22",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.08 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.82",
      "medium_temperature": "1.86",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.24",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.85 kW",
      "column_2": "2.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.33",
      "column_2": "4.41",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.46 kW",
      "column_2": "3.18 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.51",
      "column_2": "5.82",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.54 kW",
      "column_2": "5.78 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.05",
      "column_2": "2.14",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.55 kW",
      "column_2": "2.65 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.51",
      "column_2": "1.40",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.45 kW",
      "column_2": "4.40 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3512 kWh",
      "column_2": "4489 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "107 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7 kW",
      "medium_temperature": "7 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.9",
      "medium_temperature": "2.75",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-14 \u00b0C",
      "medium_temperature": "-11 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.27",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.58 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.62",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.58",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.45 kW 4.40 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.2": "0.97",
      "6.1": "0.98",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.2": "5.4 kW",
      "6.1": "4.84 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.2": "2.4",
      "6.1": "1.85",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.2": "3.89 kW",
      "6.1": "3.46 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.2": "1.84",
      "6.1": "1.33",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.2": "0.99",
      "6.1": "0.99",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.2": "60 \u00b0C",
      "6.1": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.2": "11 W",
      "6.1": "11 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.2": "0 W",
      "6.1": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.2": "11 W",
      "6.1": "11 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.2": "0 W",
      "6.1": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.2": "Electricity",
      "6.1": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.2": "7 kW",
      "6.1": "7 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.2": "4422 kWh",
      "6.1": "6273 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.2": "5.23",
      "6.1": "3.89",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.2": "2.34",
      "6.1": "1.5",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.2": "0.99",
      "6.1": "0.99",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.2": "",
      "6.1": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.2": "",
      "6.1": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.2": "",
      "6.1": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "166 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9 kW",
      "medium_temperature": "9 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.39",
      "medium_temperature": "4.23",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.35 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.47",
      "medium_temperature": "2.34",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.63 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.4",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.46",
      "medium_temperature": "5.77",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.88 kW",
      "medium_temperature": "7.65 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.88",
      "medium_temperature": "2.75",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7 kW 7 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.35_kw": "3.47",
      "6.93_kw": "2.34",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.35_kw": "0.99",
      "6.93_kw": "0.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.35_kw": "60 \u00b0C",
      "6.93_kw": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.35_kw": "11 W",
      "6.93_kw": "11 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.35_kw": "0 W",
      "6.93_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.35_kw": "11 W",
      "6.93_kw": "11 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.35_kw": "0 W",
      "6.93_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.35_kw": "Electricity",
      "6.93_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.35_kw": "1.65 kW",
      "6.93_kw": "2.07 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.35_kw": "1883 kWh",
      "6.93_kw": "2846 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.65 kW 2.07 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model IVT AirModule Split E6 308-S",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ivt_airmodule_split_e6_308-s": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ivt_airmodule_split_e6_308-s": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ivt_airmodule_split_e6_308-s": "Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ivt_airmodule_split_e6_308-s": "Outdoor Air",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ivt_airmodule_split_e6_308-s": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ivt_airmodule_split_e6_308-s": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ivt_airmodule_split_e6_308-s": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airmodule_split_e6_308-s": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airmodule_split_e6_308-s": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ivt_airmodule_split_e6_308-s": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "124 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.99",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:33 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.5 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.8 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "274 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "105 %",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.54",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:47 h:min",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "43.6 W",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "273 l",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "150 %",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.62",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:53 h:min",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.1 W",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.8 \u00b0C",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "275 l",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "33 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "heating_up_time_02",
      "value": "47 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "heating_up_time_02",
      "value": "53 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.02 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.71 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "2.69",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "126 %",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "7 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.22",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.08 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.82",
      "medium_temperature": "1.86",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.24",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.33",
      "medium_temperature": "4.41",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "5.82",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.54 kW",
      "medium_temperature": "5.78 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.05",
      "medium_temperature": "2.14",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.55 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.51",
      "medium_temperature": "1.40",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.45 kW",
      "column_2": "4.40 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3512 kWh",
      "column_2": "4489 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "107 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7 kW",
      "medium_temperature": "7 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.9",
      "medium_temperature": "2.75",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-14 \u00b0C",
      "medium_temperature": "-11 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.27",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.58 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.62",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.58",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.2",
      "medium_temperature": "6.1",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.4 kW",
      "medium_temperature": "4.84 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.4",
      "medium_temperature": "1.85",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.46 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.84",
      "medium_temperature": "1.33",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "7 kW",
      "medium_temperature": "7 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4422 kWh",
      "medium_temperature": "6273 kWh",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.45 kW 4.40 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7 kW 7 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "5.23": "2.34",
      "3.89": "1.5",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "5.23": "0.99",
      "3.89": "0.99",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "5.23": "",
      "3.89": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "5.23": "",
      "3.89": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "5.23": "",
      "3.89": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "166 %",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9 kW",
      "medium_temperature": "9 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.39",
      "medium_temperature": "4.23",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.35 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.47",
      "medium_temperature": "2.34",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.63 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.4",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.46",
      "medium_temperature": "5.77",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.88 kW",
      "medium_temperature": "7.65 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.88",
      "medium_temperature": "2.75",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.35 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.47",
      "medium_temperature": "2.34",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.65 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1883 kWh",
      "medium_temperature": "2846 kWh",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.65 kW 2.07 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model IVT AirBox Split S 309-S",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ivt_airbox_split_s_309-s": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ivt_airbox_split_s_309-s": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ivt_airbox_split_s_309-s": "Warmer Climate, Colder Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ivt_airbox_split_s_309-s": "Outdoor Air",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ivt_airbox_split_s_309-s": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ivt_airbox_split_s_309-s": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ivt_airbox_split_s_309-s": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airbox_split_s_309-s": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airbox_split_s_309-s": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ivt_airbox_split_s_309-s": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.92 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.91 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "2.72",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "125 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.21",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.79 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.81",
      "medium_temperature": "1.86",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.78 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.35",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.89 kW",
      "column_2": "2.57 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.47",
      "column_2": "4.29",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.53 kW",
      "column_2": "3.20 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.72",
      "column_2": "5.96",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.03 kW",
      "column_2": "6.10 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.91",
      "column_2": "2.28",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.20 kW",
      "column_2": "2.65 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.50",
      "column_2": "1.40",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.80 kW",
      "column_2": "5.40 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4103 kWh",
      "column_2": "5147 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "107 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "7.8 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.93",
      "medium_temperature": "2.74",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-14 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.74 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.2",
      "medium_temperature": "2.27",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.64",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.71 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.7",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 27,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.80 kW 5.40 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.24": "0.97",
      "6.15": "0.98",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.24": "6.15 kW",
      "6.15": "5.08 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.24": "2.49",
      "6.15": "1.95",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.24": "4.4 kW",
      "6.15": "3.46 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.24": "1.94",
      "6.15": "1.33",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.24": "0.99",
      "6.15": "0.99",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.24": "60 \u00b0C",
      "6.15": "60 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.24": "11 W",
      "6.15": "11 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.24": "0 W",
      "6.15": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.24": "11 W",
      "6.15": "11 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.24": "0 W",
      "6.15": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.24": "n/a",
      "6.15": "n/a",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.24": "8 kW",
      "6.15": "7.8 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.24": "5012 kWh",
      "6.15": "7014 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.24": "5.95",
      "6.15": "3.89",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.24": "2.43",
      "6.15": "1.5",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.24": "0.99",
      "6.15": "0.99",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.24": "",
      "6.15": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.24": "",
      "6.15": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.24": "",
      "6.15": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "255 %",
      "medium_temperature": "169 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "9.6 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.46",
      "medium_temperature": "4.3",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.85 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "2.34",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "6.31 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "3.51",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.19 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.72",
      "medium_temperature": "5.87",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.41 kW",
      "medium_temperature": "7.65 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.75",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 28,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8 kW 7.8 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.85_kw": "3.38",
      "6.93_kw": "2.34",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.85_kw": "0.99",
      "6.93_kw": "0.99",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.85_kw": "60 \u00b0C",
      "6.93_kw": "60 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.85_kw": "11 W",
      "6.93_kw": "11 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.85_kw": "0 W",
      "6.93_kw": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.85_kw": "11 W",
      "6.93_kw": "11 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.85_kw": "0 W",
      "6.93_kw": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.85_kw": "n/a",
      "6.93_kw": "n/a",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.85_kw": "2.15 kW",
      "6.93_kw": "2.67 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.85_kw": "2069 kWh",
      "6.93_kw": "2980 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 29,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.15 kW 2.67 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model IVT AirBox Split E6 309-S",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ivt_airbox_split_e6_309-s": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ivt_airbox_split_e6_309-s": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ivt_airbox_split_e6_309-s": "Warmer Climate, Colder Climate",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ivt_airbox_split_e6_309-s": "Outdoor Air",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ivt_airbox_split_e6_309-s": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ivt_airbox_split_e6_309-s": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ivt_airbox_split_e6_309-s": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airbox_split_e6_309-s": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airbox_split_e6_309-s": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ivt_airbox_split_e6_309-s": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.92 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.91 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "2.72",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "125 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.21",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.79 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.81",
      "medium_temperature": "1.86",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.78 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.35",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.89 kW",
      "column_2": "2.57 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.47",
      "column_2": "4.29",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.53 kW",
      "column_2": "3.20 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.72",
      "column_2": "5.96",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.03 kW",
      "column_2": "6.10 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.91",
      "column_2": "2.28",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.20 kW",
      "column_2": "2.65 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.50",
      "column_2": "1.40",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.80 kW",
      "column_2": "5.40 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4103 kWh",
      "column_2": "5147 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "107 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "7.8 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.93",
      "medium_temperature": "2.74",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-14 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.74 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.2",
      "medium_temperature": "2.27",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.64",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.71 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.7",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.80 kW 5.40 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.24": "0.97",
      "6.15": "0.98",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "8.24": "6.15 kW",
      "6.15": "5.08 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "8.24": "2.49",
      "6.15": "1.95",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.24": "4.4 kW",
      "6.15": "3.46 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.24": "1.94",
      "6.15": "1.33",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.24": "0.99",
      "6.15": "0.99",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "8.24": "60 \u00b0C",
      "6.15": "60 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "8.24": "11 W",
      "6.15": "11 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "8.24": "0 W",
      "6.15": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "8.24": "11 W",
      "6.15": "11 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "8.24": "0 W",
      "6.15": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.24": "Electricity",
      "6.15": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "8.24": "8 kW",
      "6.15": "7.8 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "8.24": "5012 kWh",
      "6.15": "7014 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "8.24": "5.95",
      "6.15": "3.89",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "8.24": "2.43",
      "6.15": "1.5",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "8.24": "0.99",
      "6.15": "0.99",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.24": "",
      "6.15": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "8.24": "",
      "6.15": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "8.24": "",
      "6.15": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "255 %",
      "medium_temperature": "169 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "9.6 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.46",
      "medium_temperature": "4.3",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.85 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "2.34",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "6.31 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "3.51",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.19 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.72",
      "medium_temperature": "5.87",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.41 kW",
      "medium_temperature": "7.65 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.75",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8 kW 7.8 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.85_kw": "3.38",
      "6.93_kw": "2.34",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.85_kw": "0.99",
      "6.93_kw": "0.99",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.85_kw": "60 \u00b0C",
      "6.93_kw": "60 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.85_kw": "11 W",
      "6.93_kw": "11 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.85_kw": "0 W",
      "6.93_kw": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.85_kw": "11 W",
      "6.93_kw": "11 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.85_kw": "0 W",
      "6.93_kw": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.85_kw": "Electricity",
      "6.93_kw": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.85_kw": "2.15 kW",
      "6.93_kw": "2.67 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.85_kw": "2069 kWh",
      "6.93_kw": "2980 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.15 kW 2.67 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model IVT AirModule Split E6 309-S",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ivt_airmodule_split_e6_309-s": "Heating + DHW + low temp",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ivt_airmodule_split_e6_309-s": "Indoor, Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ivt_airmodule_split_e6_309-s": "Warmer Climate, Colder Climate",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ivt_airmodule_split_e6_309-s": "Outdoor Air",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ivt_airmodule_split_e6_309-s": "Yes",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ivt_airmodule_split_e6_309-s": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ivt_airmodule_split_e6_309-s": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airmodule_split_e6_309-s": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ivt_airmodule_split_e6_309-s": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ivt_airmodule_split_e6_309-s": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "124 %",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.99",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:33 h:min",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.5 W",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.8 \u00b0C",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "274 l",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "105 %",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.54",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:47 h:min",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "43.6 W",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "273 l",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "150 %",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.62",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:53 h:min",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.1 W",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.8 \u00b0C",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "275 l",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "33 h:min",
      "source_page": 34,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "heating_up_time_02",
      "value": "47 h:min",
      "source_page": 34,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "heating_up_time_02",
      "value": "53 h:min",
      "source_page": 34,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.92 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.91 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "2.72",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "125 %",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.21",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.79 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.81",
      "medium_temperature": "1.86",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.78 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.35",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.47",
      "medium_temperature": "4.29",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.72",
      "medium_temperature": "5.96",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.03 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.91",
      "medium_temperature": "2.28",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.50",
      "medium_temperature": "1.40",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "0.990",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.80 kW",
      "column_2": "5.40 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4103 kWh",
      "column_2": "5147 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "107 %",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "7.8 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.93",
      "medium_temperature": "2.74",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-14 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.74 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.2",
      "medium_temperature": "2.27",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.64",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.71 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.7",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.24",
      "medium_temperature": "6.15",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.15 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.49",
      "medium_temperature": "1.95",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.4 kW",
      "medium_temperature": "3.46 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.94",
      "medium_temperature": "1.33",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "8 kW",
      "medium_temperature": "7.8 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5012 kWh",
      "medium_temperature": "7014 kWh",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.80 kW 5.40 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8 kW 7.8 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "COP Tj = -15\u00b0C (if TOL",
      "5.95": "2.43",
      "3.89": "1.5",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "5.95": "0.99",
      "3.89": "0.99",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "5.95": "",
      "3.89": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "",
      "5.95": "",
      "3.89": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "5.95": "",
      "3.89": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "255 %",
      "medium_temperature": "169 %",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "9.6 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.46",
      "medium_temperature": "4.3",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.85 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "2.34",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "6.31 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "3.51",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.19 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.72",
      "medium_temperature": "5.87",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.41 kW",
      "medium_temperature": "7.65 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.75",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.85 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.38",
      "medium_temperature": "2.34",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.15 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2069 kWh",
      "medium_temperature": "2980 kWh",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.15 kW 2.67 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Bosch_Thermoteknik_AB_IVT_AirSplit_306_308_309-S_Outdoor_Air_Water_2"
    }
  ]
}