{
  "source_pdf": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:17:14.512592",
  "total_records": 116,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype CTA Aeroheat CM 18a",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ctc_ab": "Box 309, N\u00e4sv\u00e4gen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ctc_ab": "SE-341 26",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ctc_ab": "Ljungby",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ctc_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ctc_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ctc_ab": "CTA Aeroheat CM 18a",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ctc_ab": "012-SC0321-18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ctc_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ctc_ab": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ctc_ab": "2.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ctc_ab": "17.05.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ctc_ab": "EN 14511:2013, EN 14825:2016, EN12102:2013",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ctc_ab": "Danish Technological Institute (DTI), DK",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2013, EN 14825:2016, EN12102:2013",
      "source_page": 1,
      "source_table": null,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model CTA Aeroheat CM 18a",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cta_aeroheat_cm_18a": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cta_aeroheat_cm_18a": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cta_aeroheat_cm_18a": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cta_aeroheat_cm_18a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cta_aeroheat_cm_18a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cta_aeroheat_cm_18a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cta_aeroheat_cm_18a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cta_aeroheat_cm_18a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.38 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.25 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "147 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.77",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.76 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.41",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.49 kW",
      "medium_temperature": "4.61 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.81",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.72 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.76",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.56 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.35",
      "medium_temperature": "6.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.75 kW",
      "medium_temperature": "8.66 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.04": "8.75 kW",
      "1.99": "8.66 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.04": "3.04",
      "1.99": "1.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.04": "0.98",
      "1.99": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.04": "65 \u00b0C",
      "1.99": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.04": "12 W",
      "1.99": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.04": "12 W",
      "1.99": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.04": "12 W",
      "1.99": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.04": "0 W",
      "1.99": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.04": "Electricity",
      "1.99": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.04": "0.00 kW",
      "1.99": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.04": "3567 kWh",
      "1.99": "4656 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.04": "",
      "1.99": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.04": "",
      "1.99": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.04": "",
      "1.99": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "136 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.50 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.26",
      "medium_temperature": "3.47",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.29 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.91",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.53",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.76 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "5.28",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.58 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.77",
      "medium_temperature": "6.44",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.35 kW",
      "medium_temperature": "10.87 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "1.99",
      "medium_temperature": "1.46",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.99",
      "medium_temperature": "1.51",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.980": "65 \u00b0C",
      "0.990": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.980": "12 W",
      "0.990": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.980": "12 W",
      "0.990": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.980": "12 W",
      "0.990": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.980": "0 W",
      "0.990": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.980": "Electricity",
      "0.990": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.980": "7.58 kW",
      "0.990": "6.93 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.980": "7225 kWh",
      "0.990": "8159 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "0.980": "10.31",
      "0.990": "9.55",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "0.980": "2.36",
      "0.990": "1.81",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "0.980": "1.000",
      "0.990": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.58 kW 6.93 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "CTC_AB_CTA_Aeroheat_CM_18a_Outdoor_Air_Water_1"
    }
  ]
}