{
  "source_pdf": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:17:15.569941",
  "total_records": 75,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype CTC CombiAir 12M",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ctc_ab": "Box 309, N\u00e4sv\u00e4gen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ctc_ab": "SE-341 26",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ctc_ab": "Ljungby",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ctc_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ctc_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ctc_ab": "CTC CombiAir 12M",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ctc_ab": "012-C700077",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ctc_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ctc_ab": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ctc_ab": "2.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ctc_ab": "30.10.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ctc_ab": "EN 14511:2013, EN 14825:2013, EN12102:2013",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ctc_ab": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2013, EN 14825:2013, EN12102:2013",
      "source_page": 1,
      "source_table": null,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model CTC CombiAir 12M",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ctc_combiair_12m": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ctc_combiair_12m": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ctc_combiair_12m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ctc_combiair_12m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ctc_combiair_12m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_combiair_12m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_combiair_12m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ctc_combiair_12m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "3.07",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.42",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "1.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.96",
      "medium_temperature": "6.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.20 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "9.30 kW",
      "1.90": "8.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "2.66",
      "1.90": "1.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "0.97",
      "1.90": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.89": "58 \u00b0C",
      "1.90": "58 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.89": "2 W",
      "1.90": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.89": "20 W",
      "1.90": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.89": "15 W",
      "1.90": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.89": "20 W",
      "1.90": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.89": "Electricity",
      "1.90": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.89": "2.20 kW",
      "1.90": "1.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.89": "5482 kWh",
      "1.90": "6136 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 1.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTC_CombiAir_12M_Outdoor_Air_Water_3"
    }
  ]
}