{
  "source_pdf": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:17:15.955283",
  "total_records": 75,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype CTC CombiAir 16M",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ctc_ab": "Box 309, N\u00e4sv\u00e4gen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ctc_ab": "SE-341 26",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ctc_ab": "Ljungby",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ctc_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ctc_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ctc_ab": "CTC CombiAir 16M",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ctc_ab": "012-C700078",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ctc_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ctc_ab": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ctc_ab": "4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ctc_ab": "30.10.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ctc_ab": "EN 14511:2013, EN 14825:2013, EN12102:2013",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ctc_ab": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2013, EN 14825:2013, EN12102:2013",
      "source_page": 1,
      "source_table": null,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model CTC CombiAir 16M",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ctc_combiair_16m": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ctc_combiair_16m": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ctc_combiair_16m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ctc_combiair_16m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ctc_combiair_16m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_combiair_16m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_combiair_16m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ctc_combiair_16m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.03 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.45 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "3.13",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.42",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.90 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.01",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.58",
      "medium_temperature": "4.68",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.99",
      "medium_temperature": "6.51",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.40 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.86": "12.50 kW",
      "1.95": "11.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.86": "2.71",
      "1.95": "1.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.86": "0.97",
      "1.95": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.86": "58 \u00b0C",
      "1.95": "58 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.86": "2 W",
      "1.95": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.86": "25 W",
      "1.95": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.86": "15 W",
      "1.95": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.86": "20 W",
      "1.95": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.86": "Electricity",
      "1.95": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.86": "2.00 kW",
      "1.95": "3.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.86": "6702 kWh",
      "1.95": "8431 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 3.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTC_CombiAir_16M_Outdoor_Air_Water_4"
    }
  ]
}