{
  "source_pdf": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17.pdf",
  "extraction_timestamp": "2025-11-17T15:17:22.736094",
  "total_records": 440,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Subtype CTC EcoAir 700-series",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ctc_ab": "Box 309, N\u00e4sv\u00e4gen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ctc_ab": "SE-341 26",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ctc_ab": "Ljungby",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ctc_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ctc_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ctc_ab": "CTC EcoAir 700-series",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ctc_ab": "012-C700200",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ctc_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ctc_ab": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ctc_ab": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ctc_ab": "19.02.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ctc_ab": "EN 14511:2022, EN 14825:2022, EN 12102:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ctc_ab": "Danish Technological Institute (DTI), DK",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN 12102:2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model CTC EcoAir 708M 400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ctc_ecoair_708m_400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ctc_ecoair_708m_400v": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ctc_ecoair_708m_400v": "Colder",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ctc_ecoair_708m_400v": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ctc_ecoair_708m_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ctc_ecoair_708m_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecoair_708m_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecoair_708m_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ctc_ecoair_708m_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.46 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "3.28",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "151 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "3.84",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.74 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.43",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.91 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.82",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.24": "0.950",
      "4.85": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.24": "2.44 kW",
      "4.85": "2.37 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.24": "8.00",
      "4.85": "6.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.24": "0.950",
      "4.85": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.24": "4.95 kW",
      "4.85": "4.61 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.24": "2.93",
      "4.85": "2.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.24": "4.95 kW",
      "4.85": "4.61 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.24": "2.93",
      "4.85": "2.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.24": "0.990",
      "4.85": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.24": "55 \u00b0C",
      "4.85": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.24": "15 W",
      "4.85": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.24": "15 W",
      "4.85": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.24": "15 W",
      "4.85": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.24": "0 W",
      "4.85": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.24": "Electricity",
      "4.85": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.24": "0.00 kW",
      "4.85": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.24": "2176 kWh",
      "4.85": "2687 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.24": "",
      "4.85": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.24": "",
      "4.85": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.24": "",
      "4.85": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "134 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.25",
      "medium_temperature": "3.43",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-13 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.63",
      "medium_temperature": "2.93",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.25 kW",
      "medium_temperature": "2.36 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.28",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "5.21",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.37 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.45",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.63 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "3.57 kW",
      "2.23": "3.09 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "2.25",
      "2.23": "1.57",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "0.990",
      "2.23": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.89": "55 \u00b0C",
      "2.23": "55 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.89": "15 W",
      "2.23": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.89": "15 W",
      "2.23": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.89": "15 W",
      "2.23": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.89": "0 W",
      "2.23": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.89": "Electricity",
      "2.23": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.89": "2.25 kW",
      "2.23": "2.91 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.89": "3484 kWh",
      "2.23": "4316 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.89": "4.35",
      "2.23": "4.05",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.89": "2.69",
      "2.23": "2.09",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.89": "0.990",
      "2.23": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.25 kW 2.91 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model CTC EcoAir 708M 230V",
      "source_page": 5,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ctc_ecoair_708m_230v": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ctc_ecoair_708m_230v": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ctc_ecoair_708m_230v": "Colder",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ctc_ecoair_708m_230v": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ctc_ecoair_708m_230v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ctc_ecoair_708m_230v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecoair_708m_230v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecoair_708m_230v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ctc_ecoair_708m_230v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.46 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "3.28",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "151 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "3.84",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.74 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.43",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.91 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.82",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.24": "0.950",
      "4.85": "0.960",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.24": "2.44 kW",
      "4.85": "2.37 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.24": "8.00",
      "4.85": "6.16",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.24": "0.950",
      "4.85": "0.960",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.24": "4.95 kW",
      "4.85": "4.61 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.24": "2.93",
      "4.85": "2.14",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.24": "4.95 kW",
      "4.85": "4.61 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.24": "2.93",
      "4.85": "2.14",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.24": "0.990",
      "4.85": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.24": "55 \u00b0C",
      "4.85": "55 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.24": "15 W",
      "4.85": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.24": "15 W",
      "4.85": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.24": "15 W",
      "4.85": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.24": "0 W",
      "4.85": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.24": "Electricity",
      "4.85": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.24": "0.00 kW",
      "4.85": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.24": "2176 kWh",
      "4.85": "2687 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.24": "",
      "4.85": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.24": "",
      "4.85": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.24": "",
      "4.85": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "134 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.25",
      "medium_temperature": "3.43",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-13 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.63",
      "medium_temperature": "2.93",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.25 kW",
      "medium_temperature": "2.36 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.28",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "5.21",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.37 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.45",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.63 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "3.57 kW",
      "2.23": "3.09 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "2.25",
      "2.23": "1.57",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "0.990",
      "2.23": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.89": "55 \u00b0C",
      "2.23": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.89": "15 W",
      "2.23": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.89": "15 W",
      "2.23": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.89": "15 W",
      "2.23": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.89": "0 W",
      "2.23": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.89": "Electricity",
      "2.23": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.89": "2.25 kW",
      "2.23": "2.91 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.89": "3484 kWh",
      "2.23": "4316 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.89": "4.35",
      "2.23": "4.05",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.89": "2.69",
      "2.23": "2.09",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.89": "0.990",
      "2.23": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.25 kW 2.91 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model CTC EcoAir 712M 400V",
      "source_page": 8,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ctc_ecoair_712m_400v": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ctc_ecoair_712m_400v": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ctc_ecoair_712m_400v": "Colder",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ctc_ecoair_712m_400v": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ctc_ecoair_712m_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ctc_ecoair_712m_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecoair_712m_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecoair_712m_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ctc_ecoair_712m_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.46 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "3.28",
      "source_page": 8,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "151 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.86",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.02 kW",
      "medium_temperature": "5.97 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.31",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.77",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.46": "0.960",
      "5.16": "0.970",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.46": "2.45 kW",
      "5.16": "2.37 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.46": "8.23",
      "5.16": "6.31",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.46": "0.950",
      "5.16": "0.960",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.46": "7.23 kW",
      "5.16": "6.78 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.46": "2.54",
      "5.16": "1.96",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.46": "7.23 kW",
      "5.16": "6.78 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.46": "2.54",
      "5.16": "1.96",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.46": "0.990",
      "5.16": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.46": "55 \u00b0C",
      "5.16": "55 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.46": "15 W",
      "5.16": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.46": "15 W",
      "5.16": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.46": "15 W",
      "5.16": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.46": "0 W",
      "5.16": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.46": "Electricity",
      "5.16": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.46": "0.00 kW",
      "5.16": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.46": "3016 kWh",
      "5.16": "3751 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.46": "",
      "5.16": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.46": "",
      "5.16": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.46": "",
      "5.16": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "132 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.24",
      "medium_temperature": "3.38",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.75",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.02 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "4.33",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.95",
      "medium_temperature": "5.75",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "6.62",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.41 kW",
      "medium_temperature": "6.48 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.34": "5.32 kW",
      "2.04": "3.20 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.34": "2.00",
      "2.04": "1.53",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.34": "0.990",
      "2.04": "0.996",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.34": "55 \u00b0C",
      "2.04": "55 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.34": "15 W",
      "2.04": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.34": "15 W",
      "2.04": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.34": "15 W",
      "2.04": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.34": "0 W",
      "2.04": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.34": "Electricity",
      "2.04": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.34": "2.68 kW",
      "2.04": "5.20 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.34": "4653 kWh",
      "2.04": "6130 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.34": "6.41",
      "2.04": "6.10",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.34": "2.34",
      "2.04": "1.92",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.34": "0.990",
      "2.04": "0.996",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 5.20 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model CTC EcoAir 712M 230V",
      "source_page": 11,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ctc_ecoair_712m_230v": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ctc_ecoair_712m_230v": "Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ctc_ecoair_712m_230v": "Colder",
      "source_page": 11,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ctc_ecoair_712m_230v": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ctc_ecoair_712m_230v": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ctc_ecoair_712m_230v": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecoair_712m_230v": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecoair_712m_230v": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ctc_ecoair_712m_230v": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.46 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "3.28",
      "source_page": 11,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "151 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.86",
      "source_page": 11,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.02 kW",
      "medium_temperature": "5.97 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.31",
      "source_page": 11,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.77",
      "source_page": 11,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.46": "0.960",
      "5.16": "0.970",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.46": "2.45 kW",
      "5.16": "2.37 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.46": "8.23",
      "5.16": "6.31",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.46": "0.950",
      "5.16": "0.960",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.46": "7.23 kW",
      "5.16": "6.78 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.46": "2.54",
      "5.16": "1.96",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.46": "7.23 kW",
      "5.16": "6.78 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.46": "2.54",
      "5.16": "1.96",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.46": "0.990",
      "5.16": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.46": "55 \u00b0C",
      "5.16": "55 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.46": "15 W",
      "5.16": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.46": "15 W",
      "5.16": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.46": "15 W",
      "5.16": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.46": "0 W",
      "5.16": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.46": "Electricity",
      "5.16": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.46": "0.00 kW",
      "5.16": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.46": "3016 kWh",
      "5.16": "3751 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.46": "",
      "5.16": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.46": "",
      "5.16": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.46": "",
      "5.16": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "132 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.24",
      "medium_temperature": "3.38",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.75",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.02 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "4.33",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.95",
      "medium_temperature": "5.75",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "6.62",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.41 kW",
      "medium_temperature": "6.48 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.34": "5.32 kW",
      "2.04": "3.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.34": "2.00",
      "2.04": "1.53",
      "source_page": 13,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.34": "0.990",
      "2.04": "0.996",
      "source_page": 13,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.34": "55 \u00b0C",
      "2.04": "55 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.34": "15 W",
      "2.04": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.34": "15 W",
      "2.04": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.34": "15 W",
      "2.04": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.34": "0 W",
      "2.04": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.34": "Electricity",
      "2.04": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.34": "2.68 kW",
      "2.04": "5.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.34": "4653 kWh",
      "2.04": "6130 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.34": "6.41",
      "2.04": "6.10",
      "source_page": 13,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.34": "2.34",
      "2.04": "1.92",
      "source_page": 13,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.34": "0.990",
      "2.04": "0.996",
      "source_page": 13,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 5.20 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoAir_700-series_Outdoor_Air_Water_17"
    }
  ]
}