{
  "source_pdf": "CTC_AB_CTC_EcoPart_412_Brine_Water_22.pdf",
  "extraction_timestamp": "2025-11-17T15:17:26.700111",
  "total_records": 201,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Subtype CTC EcoPart 412",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ctc_ab": "Box 309, N\u00e4sv\u00e4gen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ctc_ab": "SE-341 26",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ctc_ab": "Ljungby",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ctc_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ctc_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ctc_ab": "CTC EcoPart 412",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ctc_ab": "012-065",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ctc_ab": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ctc_ab": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ctc_ab": "2.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ctc_ab": "EN 14511:2013, EN 14825:2013, EN12102:2013",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ctc_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2013, EN 14825:2013, EN12102:2013",
      "source_page": 1,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Model CTC EcoPart 412 1x230V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ctc_ecopart_412_1x230v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ctc_ecopart_412_1x230v": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ctc_ecopart_412_1x230v": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ctc_ecopart_412_1x230v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ctc_ecopart_412_1x230v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecopart_412_1x230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecopart_412_1x230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ctc_ecopart_412_1x230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.75 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.56 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "3.08",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.35 kW",
      "medium_temperature": "12.49 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.90 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.64",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "4.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "4.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.69",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.75_kw": "4.60",
      "10.97_kw": "3.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.75_kw": "0.98",
      "10.97_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.75_kw": "65 \u00b0C",
      "10.97_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.75_kw": "18 W",
      "10.97_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.75_kw": "22 W",
      "10.97_kw": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.75_kw": "18 W",
      "10.97_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.75_kw": "0 W",
      "10.97_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.75_kw": "Electricity",
      "10.97_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.75_kw": "1.60 kW",
      "10.97_kw": "1.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.75_kw": "5814 kWh",
      "10.97_kw": "7084 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.75_kw": "",
      "10.97_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.75_kw": "",
      "10.97_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "11.75_kw": "",
      "10.97_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "141 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.44 kW",
      "medium_temperature": "12.35 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.90 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.56",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.94",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.29",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.54",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.66",
      "medium_temperature": "3.25",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.75 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.60",
      "medium_temperature": "3.08",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "5 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.70 kW",
      "column_2": "1.40 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6373 kWh",
      "column_2": "8195 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW 1.40 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Model CTC EcoPart 412 3x400V",
      "source_page": 5,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ctc_ecopart_412_3x400v": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ctc_ecopart_412_3x400v": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ctc_ecopart_412_3x400v": "Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ctc_ecopart_412_3x400v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ctc_ecopart_412_3x400v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecopart_412_3x400v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecopart_412_3x400v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ctc_ecopart_412_3x400v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.75 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.56 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "3.08",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "138 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.35 kW",
      "medium_temperature": "12.49 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.65",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.25",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.90 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.64",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.40 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "4.02",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "4.40",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.69",
      "medium_temperature": "3.25",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.75_kw": "4.60",
      "10.97_kw": "3.08",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.75_kw": "0.98",
      "10.97_kw": "0.99",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.75_kw": "65 \u00b0C",
      "10.97_kw": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.75_kw": "18 W",
      "10.97_kw": "18 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.75_kw": "22 W",
      "10.97_kw": "5 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.75_kw": "18 W",
      "10.97_kw": "18 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.75_kw": "0 W",
      "10.97_kw": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.75_kw": "Electricity",
      "10.97_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.75_kw": "1.60 kW",
      "10.97_kw": "1.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.75_kw": "5814 kWh",
      "10.97_kw": "7084 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.75_kw": "",
      "10.97_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.75_kw": "",
      "10.97_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "11.75_kw": "",
      "10.97_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "141 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.44 kW",
      "medium_temperature": "12.35 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.70",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.90 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.56",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.40 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.94",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.29",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.54",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.66",
      "medium_temperature": "3.25",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.75 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.60",
      "medium_temperature": "3.08",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "5 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.50 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.70 kW",
      "column_2": "1.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6373 kWh",
      "column_2": "8195 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW 1.40 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_412_Brine_Water_22"
    }
  ]
}