{
  "source_pdf": "CTC_AB_CTC_EcoPart_425_Brine_Water_25.pdf",
  "extraction_timestamp": "2025-11-17T15:17:29.557654",
  "total_records": 216,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Subtype CTC EcoPart 425",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ctc_ab": "Box 309, N\u00e4sv\u00e4gen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ctc_ab": "SE-341 26",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ctc_ab": "Ljungby",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ctc_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ctc_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ctc_ab": "CTC EcoPart 425",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ctc_ab": "012-068",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ctc_ab": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ctc_ab": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ctc_ab": "4.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ctc_ab": "11.12.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ctc_ab": "EN 14511:2013, EN 14825:2013, EN 12102:2013",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ctc_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2013, EN 14825:2013, EN 12102:2013",
      "source_page": 1,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Model CTC EcoPart 425 1x230V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ctc_ecopart_425_1x230v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ctc_ecopart_425_1x230v": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ctc_ecopart_425_1x230v": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ctc_ecopart_425_1x230v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ctc_ecopart_425_1x230v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecopart_425_1x230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecopart_425_1x230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ctc_ecopart_425_1x230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "25.06 kW",
      "medium_temperature": "23.51 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.50 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.56",
      "medium_temperature": "3.09",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.06 kW",
      "medium_temperature": "23.51 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.70",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "23.60 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "23.80 kW",
      "medium_temperature": "22.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.64",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.00 kW",
      "medium_temperature": "22.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "4.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.20 kW",
      "medium_temperature": "23.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.23": "",
      "4.40": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.23": "23.60 kW",
      "4.40": "22.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.23": "4.69",
      "4.40": "3.25",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.23": "25.06 kW",
      "4.40": "23.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.23": "4.57",
      "4.40": "3.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.23": "0.980",
      "4.40": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.23": "65 \u00b0C",
      "4.40": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.23": "18 W",
      "4.40": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.23": "22 W",
      "4.40": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.23": "18 W",
      "4.40": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.23": "0 W",
      "4.40": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.23": "Electricity",
      "4.40": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.23": "0.00 kW",
      "4.40": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.23": "11628 kWh",
      "4.40": "14168 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.23": "",
      "4.40": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.23": "",
      "4.40": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.23": "",
      "4.40": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "141 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.10 kW",
      "medium_temperature": "23.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "23.80 kW",
      "medium_temperature": "22.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.56",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.00 kW",
      "medium_temperature": "22.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.94",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.20 kW",
      "medium_temperature": "23.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.29",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.20 kW",
      "medium_temperature": "23.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.54",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "23.60 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.66",
      "medium_temperature": "3.25",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "25.06 kW",
      "medium_temperature": "23.51 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.57": "0.980",
      "3.10": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.57": "65 \u00b0C",
      "3.10": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.57": "18 W",
      "3.10": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.57": "22 W",
      "3.10": "5 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.57": "18 W",
      "3.10": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.57": "0 W",
      "3.10": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.57": "Electricity",
      "3.10": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.57": "0.04 kW",
      "3.10": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.57": "12746 kWh",
      "3.10": "16390 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.04 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Model CTC EcoPart 425 3x400V",
      "source_page": 5,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ctc_ecopart_425_3x400v": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ctc_ecopart_425_3x400v": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ctc_ecopart_425_3x400v": "Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ctc_ecopart_425_3x400v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ctc_ecopart_425_3x400v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecopart_425_3x400v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecopart_425_3x400v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ctc_ecopart_425_3x400v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "25.06 kW",
      "medium_temperature": "23.51 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.50 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.56",
      "medium_temperature": "3.09",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "138 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.06 kW",
      "medium_temperature": "23.51 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.70",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "23.60 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.25",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "23.80 kW",
      "medium_temperature": "22.40 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.64",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.00 kW",
      "medium_temperature": "22.80 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "4.02",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.20 kW",
      "medium_temperature": "23.20 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.23": "",
      "4.40": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.23": "23.60 kW",
      "4.40": "22.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.23": "4.69",
      "4.40": "3.25",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.23": "25.06 kW",
      "4.40": "23.51 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.23": "4.57",
      "4.40": "3.07",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.23": "0.980",
      "4.40": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.23": "65 \u00b0C",
      "4.40": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.23": "18 W",
      "4.40": "18 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.23": "22 W",
      "4.40": "5 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.23": "18 W",
      "4.40": "18 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.23": "0 W",
      "4.40": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.23": "Electricity",
      "4.40": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.23": "0.00 kW",
      "4.40": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.23": "11628 kWh",
      "4.40": "14168 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.23": "",
      "4.40": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.23": "",
      "4.40": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.23": "",
      "4.40": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "141 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.10 kW",
      "medium_temperature": "23.50 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.70",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "23.80 kW",
      "medium_temperature": "22.40 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.56",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.00 kW",
      "medium_temperature": "22.80 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.94",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.20 kW",
      "medium_temperature": "23.20 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.29",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.20 kW",
      "medium_temperature": "23.40 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.54",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "23.60 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.66",
      "medium_temperature": "3.25",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "25.06 kW",
      "medium_temperature": "23.51 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.57": "0.980",
      "3.10": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.57": "65 \u00b0C",
      "3.10": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.57": "18 W",
      "3.10": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.57": "22 W",
      "3.10": "5 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.57": "18 W",
      "3.10": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.57": "0 W",
      "3.10": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.57": "Electricity",
      "3.10": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.57": "0.04 kW",
      "3.10": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.57": "12746 kWh",
      "3.10": "16390 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.04 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_425_Brine_Water_25"
    }
  ]
}