{
  "source_pdf": "CTC_AB_CTC_EcoPart_435_Brine_Water_27.pdf",
  "extraction_timestamp": "2025-11-17T15:17:31.030553",
  "total_records": 216,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Subtype CTC EcoPart 435",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ctc_ab": "Box 309, N\u00e4sv\u00e4gen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ctc_ab": "SE-341 26",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ctc_ab": "Ljungby",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ctc_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ctc_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ctc_ab": "CTC EcoPart 435",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ctc_ab": "012-072",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ctc_ab": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ctc_ab": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ctc_ab": "5.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ctc_ab": "11.12.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ctc_ab": "EN 14511:2013, EN 14825:2013, EN 12102:2013",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ctc_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2013, EN 14825:2013, EN 12102:2013",
      "source_page": 1,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Model CTC EcoAir 435 1x230V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ctc_ecoair_435_1x230v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ctc_ecoair_435_1x230v": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ctc_ecoair_435_1x230v": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ctc_ecoair_435_1x230v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ctc_ecoair_435_1x230v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecoair_435_1x230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecoair_435_1x230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ctc_ecoair_435_1x230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "33.74 kW",
      "medium_temperature": "31.74 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "7.42 kW",
      "medium_temperature": "10.34 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "3.07",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "137 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "33.74 kW",
      "medium_temperature": "31.74 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.60",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "33.80 kW",
      "medium_temperature": "32.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.23",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "34.20 kW",
      "medium_temperature": "32.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.60",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "34.40 kW",
      "medium_temperature": "32.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.97",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "34.80 kW",
      "medium_temperature": "33.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.18": "",
      "4.36": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.18": "33.80 kW",
      "4.36": "32.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.18": "4.64",
      "4.36": "3.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.18": "33.74 kW",
      "4.36": "31.74 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.18": "4.55",
      "4.36": "3.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.18": "0.990",
      "4.36": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.18": "65 \u00b0C",
      "4.36": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.18": "18 W",
      "4.36": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.18": "27 W",
      "4.36": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.18": "18 W",
      "4.36": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.18": "0 W",
      "4.36": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.18": "Electricity",
      "4.36": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.18": "0.00 kW",
      "4.36": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.18": "16724 kWh",
      "4.36": "20572 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.18": "",
      "4.36": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.18": "",
      "4.36": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.18": "",
      "4.36": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "140 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "33.70 kW",
      "medium_temperature": "31.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-19 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "34.20 kW",
      "medium_temperature": "32.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.51",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "34.40 kW",
      "medium_temperature": "32.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.89",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "34.60 kW",
      "medium_temperature": "33.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "4.24",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "34.60 kW",
      "medium_temperature": "33.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "4.50",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "33.80 kW",
      "medium_temperature": "31.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.61",
      "medium_temperature": "3.19",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "33.74 kW",
      "medium_temperature": "31.74 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.55": "0.990",
      "3.07": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.55": "65 \u00b0C",
      "3.07": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.55": "18 W",
      "3.07": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.55": "27 W",
      "3.07": "8 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.55": "18 W",
      "3.07": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.55": "0 W",
      "3.07": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.55": "Electricity",
      "3.07": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.55": "0.00 kW",
      "3.07": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.55": "18332 kWh",
      "3.07": "23108 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Model CTC EcoPart 435 3x400V",
      "source_page": 5,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ctc_ecopart_435_3x400v": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ctc_ecopart_435_3x400v": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ctc_ecopart_435_3x400v": "Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ctc_ecopart_435_3x400v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ctc_ecopart_435_3x400v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecopart_435_3x400v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecopart_435_3x400v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ctc_ecopart_435_3x400v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "33.74 kW",
      "medium_temperature": "31.74 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "7.42 kW",
      "medium_temperature": "10.34 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "3.07",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "137 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "33.74 kW",
      "medium_temperature": "31.74 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.60",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "33.80 kW",
      "medium_temperature": "32.00 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.23",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "34.20 kW",
      "medium_temperature": "32.20 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.60",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "34.40 kW",
      "medium_temperature": "32.80 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.97",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "34.80 kW",
      "medium_temperature": "33.40 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.18": "",
      "4.36": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.18": "33.80 kW",
      "4.36": "32.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.18": "4.64",
      "4.36": "3.23",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.18": "33.74 kW",
      "4.36": "31.74 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.18": "4.55",
      "4.36": "3.07",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.18": "0.990",
      "4.36": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.18": "65 \u00b0C",
      "4.36": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.18": "18 W",
      "4.36": "18 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.18": "27 W",
      "4.36": "8 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.18": "18 W",
      "4.36": "18 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.18": "0 W",
      "4.36": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.18": "Electricity",
      "4.36": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.18": "0.00 kW",
      "4.36": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.18": "16724 kWh",
      "4.36": "20572 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.18": "",
      "4.36": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.18": "",
      "4.36": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.18": "",
      "4.36": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "140 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "33.70 kW",
      "medium_temperature": "31.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.70",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-19 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "34.20 kW",
      "medium_temperature": "32.20 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.51",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "34.40 kW",
      "medium_temperature": "32.80 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.89",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "34.60 kW",
      "medium_temperature": "33.20 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "4.24",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "34.60 kW",
      "medium_temperature": "33.60 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "4.50",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "33.80 kW",
      "medium_temperature": "31.80 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.61",
      "medium_temperature": "3.19",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "33.74 kW",
      "medium_temperature": "31.74 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.55": "0.990",
      "3.07": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.55": "65 \u00b0C",
      "3.07": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.55": "18 W",
      "3.07": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.55": "27 W",
      "3.07": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.55": "18 W",
      "3.07": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.55": "0 W",
      "3.07": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.55": "Electricity",
      "3.07": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.55": "0.00 kW",
      "3.07": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.55": "18332 kWh",
      "3.07": "23108 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "CTC_AB_CTC_EcoPart_435_Brine_Water_27"
    }
  ]
}