{
  "source_pdf": "CTC_AB_CTC_GSi_616_Brine_Water_33.pdf",
  "extraction_timestamp": "2025-11-17T15:17:35.289658",
  "total_records": 316,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Subtype CTC GSi 616",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ctc_ab": "Box 309, N\u00e4sv\u00e4gen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ctc_ab": "SE-341 26",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ctc_ab": "Ljungby",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ctc_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ctc_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ctc_ab": "CTC GSi 616",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ctc_ab": "012- C700088",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ctc_ab": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ctc_ab": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ctc_ab": "2.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ctc_ab": "30.11.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ctc_ab": "EN 14511:2018, EN 16147:2017, EN 14825:2016,\nEN12102:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ctc_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 16147:2017, EN 14825:2016,",
      "source_page": 1,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    },
    {
      "label": "en12102",
      "value": "2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Model CTC GSi 616",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ctc_gsi_616": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ctc_gsi_616": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ctc_gsi_616": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ctc_gsi_616": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ctc_gsi_616": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_gsi_616": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_gsi_616": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ctc_gsi_616": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "99 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.38",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "57.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "99 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.38",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "57.0 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.55 kW",
      "medium_temperature": "9.85 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.62 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.72",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "42 dB(A)",
      "column_2": "42 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "154 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.23",
      "medium_temperature": "4.04",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.04 kW",
      "medium_temperature": "14.19 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.17",
      "medium_temperature": "2.79",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.49 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "4.13",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.61 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.89",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.55 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.03",
      "medium_temperature": "5.14",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.27 kW",
      "medium_temperature": "14.58 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.88",
      "medium_temperature": "2.70",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.60 kW",
      "medium_temperature": "14.34 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.57",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.40 kW",
      "medium_temperature": "1.66 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6321 kWh",
      "medium_temperature": "8176 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "161 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.45",
      "medium_temperature": "4.22",
      "source_page": 3,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-21 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 1.66 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "9.89_kw": "5.22",
      "9.98_kw": "3.79",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "9.89_kw": "5.88 kW",
      "9.98_kw": "5.92 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "9.89_kw": "5.93",
      "9.98_kw": "4.78",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "9.89_kw": "4.45 kW",
      "9.98_kw": "4.46 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "9.89_kw": "6.07",
      "9.98_kw": "5.31",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "9.89_kw": "4.39 kW",
      "9.98_kw": "4.46 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "9.89_kw": "5.76",
      "9.98_kw": "5.31",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "9.89_kw": "15.51 kW",
      "9.98_kw": "14.27 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "9.89_kw": "3.77",
      "9.98_kw": "2.76",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.89_kw": "15.60 kW",
      "9.98_kw": "14.34 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.89_kw": "3.77",
      "9.98_kw": "2.57",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.89_kw": "0.99",
      "9.98_kw": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "9.89_kw": "65 \u00b0C",
      "9.98_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "9.89_kw": "20 W",
      "9.98_kw": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "9.89_kw": "20 W",
      "9.98_kw": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "9.89_kw": "20 W",
      "9.98_kw": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "9.89_kw": "0 W",
      "9.98_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.89_kw": "Electricity",
      "9.98_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "9.89_kw": "0.40 kW",
      "9.98_kw": "1.66 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "9.89_kw": "7239 kWh",
      "9.98_kw": "9352 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 1.66 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Model CTC EcoPart 616M",
      "source_page": 5,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ctc_ecopart_616m": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ctc_ecopart_616m": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ctc_ecopart_616m": "Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ctc_ecopart_616m": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ctc_ecopart_616m": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecopart_616m": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecopart_616m": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ctc_ecopart_616m": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.55 kW",
      "medium_temperature": "9.85 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.62 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.72",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "154 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.23",
      "medium_temperature": "4.04",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.04 kW",
      "medium_temperature": "14.19 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.17",
      "medium_temperature": "2.79",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.49 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "4.13",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.61 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.89",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.55 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.03",
      "medium_temperature": "5.14",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.27 kW",
      "medium_temperature": "14.58 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.88",
      "medium_temperature": "2.70",
      "source_page": 5,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "15.60_kw": "3.77",
      "14.34_kw": "2.57",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "15.60_kw": "0.99",
      "14.34_kw": "0.99",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "15.60_kw": "65 \u00b0C",
      "14.34_kw": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "15.60_kw": "20 W",
      "14.34_kw": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "15.60_kw": "20 W",
      "14.34_kw": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "15.60_kw": "20 W",
      "14.34_kw": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "15.60_kw": "0 W",
      "14.34_kw": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "15.60_kw": "Electricity",
      "14.34_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "15.60_kw": "0.40 kW",
      "14.34_kw": "1.66 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "15.60_kw": "6321 kWh",
      "14.34_kw": "8176 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "15.60_kw": "",
      "14.34_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "15.60_kw": "",
      "14.34_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "15.60_kw": "",
      "14.34_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "161 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.45",
      "medium_temperature": "4.22",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-21 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.89 kW",
      "medium_temperature": "9.98 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.79",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.92 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "4.78",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "5.31",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.76",
      "medium_temperature": "5.31",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.51 kW",
      "medium_temperature": "14.27 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.76",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.60 kW",
      "medium_temperature": "14.34 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.57",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 1.66 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.40 kW",
      "column_2": "1.66 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7239 kWh",
      "column_2": "9352 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 1.66 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Model CTC EcoPart i616M",
      "source_page": 8,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ctc_ecopart_i616m": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ctc_ecopart_i616m": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ctc_ecopart_i616m": "Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ctc_ecopart_i616m": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ctc_ecopart_i616m": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecopart_i616m": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ctc_ecopart_i616m": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ctc_ecopart_i616m": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 8,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.55 kW",
      "medium_temperature": "9.85 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.62 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.72",
      "source_page": 8,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "154 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.23",
      "medium_temperature": "4.04",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.04 kW",
      "medium_temperature": "14.19 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.17",
      "medium_temperature": "2.79",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.49 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "4.13",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.61 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.89",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.55 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.03",
      "medium_temperature": "5.14",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.27 kW",
      "medium_temperature": "14.58 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.88",
      "medium_temperature": "2.70",
      "source_page": 8,
      "source_table": 7,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "15.60_kw": "3.77",
      "14.34_kw": "2.57",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "15.60_kw": "0.99",
      "14.34_kw": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "15.60_kw": "65 \u00b0C",
      "14.34_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "15.60_kw": "20 W",
      "14.34_kw": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "15.60_kw": "20 W",
      "14.34_kw": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "15.60_kw": "20 W",
      "14.34_kw": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "15.60_kw": "0 W",
      "14.34_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "15.60_kw": "Electricity",
      "14.34_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "15.60_kw": "0.40 kW",
      "14.34_kw": "1.66 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "15.60_kw": "6321 kWh",
      "14.34_kw": "8176 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "15.60_kw": "",
      "14.34_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "15.60_kw": "",
      "14.34_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "15.60_kw": "",
      "14.34_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "161 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.45",
      "medium_temperature": "4.22",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-21 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.89 kW",
      "medium_temperature": "9.98 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.79",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.92 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "4.78",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "5.31",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.76",
      "medium_temperature": "5.31",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.51 kW",
      "medium_temperature": "14.27 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.76",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.60 kW",
      "medium_temperature": "14.34 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.57",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 1.66 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.40 kW",
      "column_2": "1.66 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7239 kWh",
      "column_2": "9352 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 1.66 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "CTC_AB_CTC_GSi_616_Brine_Water_33"
    }
  ]
}