{
  "source_pdf": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34.pdf",
  "extraction_timestamp": "2025-11-17T15:17:35.556167",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Subtype EcoAir C106",
      "source_page": 1,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ctc_ab": "Box 309, N\u00e4sv\u00e4gen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ctc_ab": "SE-341 26",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ctc_ab": "Ljungby",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ctc_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ctc_ab": "UL International Italia S.r.l.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ctc_ab": "EcoAir C106",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ctc_ab": "047-A1001",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ctc_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ctc_ab": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ctc_ab": "0.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ctc_ab": "30.06.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ctc_ab": "Heat Pump Keymark scheme rules V15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ctc_ab": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model EcoAir C106 1x230V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecoair_c106_1x230v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecoair_c106_1x230v": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecoair_c106_1x230v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ecoair_c106_1x230v": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecoair_c106_1x230v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecoair_c106_1x230v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecoair_c106_1x230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecoair_c106_1x230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecoair_c106_1x230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.62 kW",
      "medium_temperature": "6.13 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.47 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "3.04",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.38 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.67",
      "medium_temperature": "2.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.74 kW",
      "medium_temperature": "2.42 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.69 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.02": "0.900",
      "4.16": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.02": "1.08 kW",
      "4.16": "0.96 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.02": "7.65",
      "4.16": "4.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.02": "0.900",
      "4.16": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.02": "4.38 kW",
      "4.16": "4.07 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.02": "2.67",
      "4.16": "2.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.02": "4.07 kW",
      "4.16": "3.58 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.02": "2.47",
      "4.16": "1.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.02": "0.900",
      "4.16": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.02": "75 \u00b0C",
      "4.16": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.02": "6 W",
      "4.16": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.02": "6 W",
      "4.16": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.02": "6 W",
      "4.16": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.02": "0 W",
      "4.16": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.02": "Electricity",
      "4.16": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.02": "1.03 kW",
      "4.16": "1.03 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.02": "2216 kWh",
      "4.16": "2816 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.03 kW 1.03 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "CTC_AB_EcoAir_C106_Outdoor_Air_Water_34"
    }
  ]
}