{
  "source_pdf": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12.pdf",
  "extraction_timestamp": "2025-11-17T15:17:46.262750",
  "total_records": 146,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "": "Subtype EH260Pro",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "climer": "Carr. C\u00f3rdoba - M\u00e1laga, Km. 77",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "climer": "14900",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "climer": "C\u00f3rdoba",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "climer": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "climer": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "climer": "EH260Pro",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "climer": "037-0157-24",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "climer": "Heat Pump for Domestic Hot Water (DHW)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "climer": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "climer": "0.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "climer": "27.03.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "climer": "HP Keymark scheme rules rev. no. 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "": "Model EH260P 444",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eh260p_444": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eh260p_444": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eh260p_444": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "eh260p_444": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eh260p_444": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eh260p_444": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eh260p_444": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eh260p_444": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eh260p_444": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "55_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.24",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "8:37 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "317 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_8",
      "value": "37 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12"
    },
    {
      "": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "": "Model EH260P 2205",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eh260p_2205": "n/a",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eh260p_2205": "Indoor",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eh260p_2205": "n/a",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "eh260p_2205": "Outdoor Air",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eh260p_2205": "n/a",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eh260p_2205": "n/a",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eh260p_2205": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eh260p_2205": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eh260p_2205": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "55_db(a)": "",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 3,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.24",
      "source_page": 3,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "8:37 h:min",
      "source_page": 3,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30.0 W",
      "source_page": 3,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 3,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "317 l",
      "source_page": 3,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_8",
      "value": "37 h:min",
      "source_page": 3,
      "source_table": null,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "": "Model EH260P RF 444",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eh260p_rf_444": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eh260p_rf_444": "Indoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eh260p_rf_444": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "eh260p_rf_444": "Outdoor Air",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eh260p_rf_444": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eh260p_rf_444": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eh260p_rf_444": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eh260p_rf_444": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eh260p_rf_444": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "55_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.24",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "8:37 h:min",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30.0 W",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "317 l",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_8",
      "value": "37 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "": "Model EH260P RF 2205",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eh260p_rf_2205": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eh260p_rf_2205": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eh260p_rf_2205": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "eh260p_rf_2205": "Outdoor Air",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eh260p_rf_2205": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eh260p_rf_2205": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eh260p_rf_2205": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eh260p_rf_2205": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eh260p_rf_2205": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "55_db(a)": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.24",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "8:37 h:min",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30.0 W",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "317 l",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_8",
      "value": "37 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Climer_EH260Pro_Heat_Pump_for_Domestic_Hot_Water__DHW__12"
    }
  ]
}