{
  "source_pdf": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15.pdf",
  "extraction_timestamp": "2025-11-17T15:18:02.494101",
  "total_records": 369,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Subtype Large Evo 45.4 - 50.4",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "clivet_s.p.a.": "Via camp lonc 25 c.ap.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "clivet_s.p.a.": "I-32032",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "clivet_s.p.a.": "z.i. Villapaiera - Feltre (BL)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "clivet_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "clivet_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "clivet_s.p.a.": "Large Evo 45.4 - 50.4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "clivet_s.p.a.": "ICIM-PDC-000230",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "clivet_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "clivet_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "clivet_s.p.a.": "29 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "clivet_s.p.a.": "25.01.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "clivet_s.p.a.": "V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "clivet_s.p.a.": "IMQ S.p.A., IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 45.4 EN",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_45.4_en": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_45.4_en": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_45.4_en": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_45.4_en": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_45.4_en": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_45.4_en": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_45.4_en": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_45.4_en": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_45.4_en": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "120.00 kW",
      "medium_temperature": "95.60 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "32.40 kW",
      "medium_temperature": "47.00 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.71",
      "medium_temperature": "2.03",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "85 dB(A)",
      "medium_temperature": "85 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "116 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "92.10 kW",
      "medium_temperature": "77.49 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.16",
      "medium_temperature": "2.97",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "81.50 kW",
      "medium_temperature": "68.55 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "1.80",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "49.50 kW",
      "medium_temperature": "42.00 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "3.19",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "42.20 kW",
      "medium_temperature": "27.00 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "22.60 kW",
      "medium_temperature": "24.42 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.84",
      "medium_temperature": "4.73",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "81.50 kW",
      "medium_temperature": "68.55 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.80",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "69.80_kw": "2.28",
      "56.22_kw": "1.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "69.80_kw": "0.960",
      "56.22_kw": "0.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "69.80_kw": "60 \u00b0C",
      "56.22_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "69.80_kw": "159 W",
      "56.22_kw": "0.159 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "69.80_kw": "159 W",
      "56.22_kw": "0.159 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "69.80_kw": "159 W",
      "56.22_kw": "0.159 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "69.80_kw": "0 W",
      "56.22_kw": "0.000 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "69.80_kw": "n/a",
      "56.22_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "69.80_kw": "22.00 kW",
      "56.22_kw": "21.27 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "69.80_kw": "45781 kWh",
      "56.22_kw": "53933 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 22.00 kW 21.27 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 50.4 EN",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_50.4_en": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_50.4_en": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_50.4_en": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_50.4_en": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_50.4_en": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_50.4_en": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_50.4_en": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_50.4_en": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_50.4_en": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "135.00 kW",
      "medium_temperature": "104.00 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "37.50 kW",
      "medium_temperature": "50.40 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.61",
      "medium_temperature": "2.06",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "85 dB(A)",
      "medium_temperature": "85 dB(A)",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "112 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "96.80 kW",
      "medium_temperature": "85.62 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.12",
      "medium_temperature": "2.88",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "85.70 kW",
      "medium_temperature": "75.74 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "1.79",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "49.50 kW",
      "medium_temperature": "43.12 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "3.01",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "42.20 kW",
      "medium_temperature": "32.13 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "3.29",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "23.20 kW",
      "medium_temperature": "26.39 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "4.71",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "85.70 kW",
      "medium_temperature": "75.74 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.65",
      "medium_temperature": "1.79",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "71.20_kw": "2.26",
      "61.80_kw": "1.45",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "71.20_kw": "0.960",
      "61.80_kw": "0.96",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "71.20_kw": "60 \u00b0C",
      "61.80_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "71.20_kw": "159 W",
      "61.80_kw": "0.159 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "71.20_kw": "159 W",
      "61.80_kw": "0.159 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "71.20_kw": "159 W",
      "61.80_kw": "0.159 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "71.20_kw": "0 W",
      "61.80_kw": "0.000 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "71.20_kw": "n/a",
      "61.80_kw": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "71.20_kw": "25.60 kW",
      "61.80_kw": "23.82 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "71.20_kw": "48582 kWh",
      "61.80_kw": "61446 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 25.60 kW 23.82 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 45.4 LN",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_45.4_ln": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_45.4_ln": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_45.4_ln": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_45.4_ln": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_45.4_ln": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_45.4_ln": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_45.4_ln": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_45.4_ln": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_45.4_ln": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "120.00 kW",
      "medium_temperature": "95.60 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "32.40 kW",
      "medium_temperature": "47.00 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.71",
      "medium_temperature": "2.03",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "85 dB(A)",
      "medium_temperature": "85 dB(A)",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "116 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "92.10 kW",
      "medium_temperature": "77.49 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.16",
      "medium_temperature": "2.97",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "81.50 kW",
      "medium_temperature": "68.55 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "1.80",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "49.50 kW",
      "medium_temperature": "42.00 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "3.19",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "42.20 kW",
      "medium_temperature": "27.00 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "3.29",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "22.60 kW",
      "medium_temperature": "24.42 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.84",
      "medium_temperature": "4.79",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "81.50 kW",
      "medium_temperature": "68.55 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.80",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "69.80_kw": "2.28",
      "56.22_kw": "1.50",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "69.80_kw": "0.960",
      "56.22_kw": "0.960",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "69.80_kw": "60 \u00b0C",
      "56.22_kw": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "69.80_kw": "159 W",
      "56.22_kw": "159 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "69.80_kw": "159 W",
      "56.22_kw": "159 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "69.80_kw": "159 W",
      "56.22_kw": "159 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "69.80_kw": "0 W",
      "56.22_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "69.80_kw": "n/a",
      "56.22_kw": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "69.80_kw": "22.00 kW",
      "56.22_kw": "21.27 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "69.80_kw": "45781 kWh",
      "56.22_kw": "53933 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 22.00 kW 21.27 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 50.4 SC",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_50.4_sc": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_50.4_sc": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_50.4_sc": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_50.4_sc": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_50.4_sc": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_50.4_sc": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_50.4_sc": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_50.4_sc": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_50.4_sc": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "135.00 kW",
      "medium_temperature": "104.00 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "37.50 kW",
      "medium_temperature": "50.40 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.61",
      "medium_temperature": "2.06",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "85 dB(A)",
      "medium_temperature": "85 dB(A)",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "112 %",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "96.80 kW",
      "medium_temperature": "85.62 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.12",
      "medium_temperature": "2.88",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "85.70 kW",
      "medium_temperature": "75.74 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "1.79",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "49.50 kW",
      "medium_temperature": "43.12 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "3.01",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "42.20 kW",
      "medium_temperature": "32.13 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "3.29",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "23.20 kW",
      "medium_temperature": "26.39 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "4.71",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "85.70 kW",
      "medium_temperature": "75.74 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.65",
      "medium_temperature": "1.79",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "71.20_kw": "2.26",
      "61.80_kw": "1.45",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "71.20_kw": "0.960",
      "61.80_kw": "0.960",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "71.20_kw": "60 \u00b0C",
      "61.80_kw": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "71.20_kw": "159 W",
      "61.80_kw": "159 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "71.20_kw": "159 W",
      "61.80_kw": "159 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "71.20_kw": "159 W",
      "61.80_kw": "159 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "71.20_kw": "0 W",
      "61.80_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "71.20_kw": "n/a",
      "61.80_kw": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "71.20_kw": "25.60 kW",
      "61.80_kw": "23.82 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "71.20_kw": "48582 kWh",
      "61.80_kw": "61446 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 25.60 kW 23.82 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 45.4 SC",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_45.4_sc": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_45.4_sc": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_45.4_sc": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_45.4_sc": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_45.4_sc": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_45.4_sc": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_45.4_sc": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_45.4_sc": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_45.4_sc": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "120.00 kW",
      "medium_temperature": "95.60 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "32.40 kW",
      "medium_temperature": "47.00 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.71",
      "medium_temperature": "2.03",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "85 dB(A)",
      "medium_temperature": "85 dB(A)",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "116 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "92.10 kW",
      "medium_temperature": "77.49 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.16",
      "medium_temperature": "2.97",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "81.50 kW",
      "medium_temperature": "68.55 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "1.80",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "49.50 kW",
      "medium_temperature": "42.00 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "3.19",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "42.20 kW",
      "medium_temperature": "27.00 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "3.29",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "22.60 kW",
      "medium_temperature": "24.42 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.84",
      "medium_temperature": "4.79",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "81.50 kW",
      "medium_temperature": "68.55 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.80",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "69.80_kw": "2.28",
      "56.22_kw": "1.50",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "69.80_kw": "0.960",
      "56.22_kw": "0.960",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "69.80_kw": "60 \u00b0C",
      "56.22_kw": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "69.80_kw": "159 W",
      "56.22_kw": "159 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "69.80_kw": "159 W",
      "56.22_kw": "159 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "69.80_kw": "159 W",
      "56.22_kw": "159 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "69.80_kw": "0 W",
      "56.22_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "69.80_kw": "n/a",
      "56.22_kw": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "69.80_kw": "22.00 kW",
      "56.22_kw": "21.27 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "69.80_kw": "45781 kWh",
      "56.22_kw": "53933 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 22.00 kW 21.27 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 50.4 LN",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_50.4_ln": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_50.4_ln": "Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_50.4_ln": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_50.4_ln": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_50.4_ln": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_50.4_ln": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_50.4_ln": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_50.4_ln": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_50.4_ln": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "135.00 kW",
      "medium_temperature": "104.00 kW",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "37.50 kW",
      "medium_temperature": "50.40 kW",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.61",
      "medium_temperature": "2.06",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "85 dB(A)",
      "medium_temperature": "85 dB(A)",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "112 %",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "96.80 kW",
      "medium_temperature": "85.62 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.12",
      "medium_temperature": "2.88",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "85.70 kW",
      "medium_temperature": "75.74 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "1.79",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "49.50 kW",
      "medium_temperature": "43.12 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "3.01",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "42.20 kW",
      "medium_temperature": "32.13 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "3.29",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "23.20 kW",
      "medium_temperature": "26.39 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "4.71",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "85.70 kW",
      "medium_temperature": "75.74 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.65",
      "medium_temperature": "1.79",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "71.20_kw": "2.26",
      "61.80_kw": "1.45",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "71.20_kw": "0.960",
      "61.80_kw": "0.960",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "71.20_kw": "60 \u00b0C",
      "61.80_kw": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "71.20_kw": "159 W",
      "61.80_kw": "159 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "71.20_kw": "159 W",
      "61.80_kw": "159 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "71.20_kw": "159 W",
      "61.80_kw": "159 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "71.20_kw": "0 W",
      "61.80_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "71.20_kw": "n/a",
      "61.80_kw": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "71.20_kw": "25.60 kW",
      "61.80_kw": "23.82 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "71.20_kw": "48582 kWh",
      "61.80_kw": "61446 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 25.60 kW 23.82 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_45_4_-_50_4_Outdoor_Air_Water_15"
    }
  ]
}