{
  "source_pdf": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16.pdf",
  "extraction_timestamp": "2025-11-17T15:18:04.362423",
  "total_records": 369,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Subtype Large Evo 55.4 - 60.4",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "clivet_s.p.a.": "Via camp lonc 25 c.ap.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "clivet_s.p.a.": "I-32032",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "clivet_s.p.a.": "z.i. Villapaiera - Feltre (BL)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "clivet_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "clivet_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "clivet_s.p.a.": "Large Evo 55.4 - 60.4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "clivet_s.p.a.": "ICIM-PDC-000231",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "clivet_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "clivet_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "clivet_s.p.a.": "31 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "clivet_s.p.a.": "25.01.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "clivet_s.p.a.": "V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "clivet_s.p.a.": "IMQ S.p.A., IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 55.4 EN",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_55.4_en": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_55.4_en": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_55.4_en": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_55.4_en": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_55.4_en": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_55.4_en": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_55.4_en": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_55.4_en": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_55.4_en": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "151.00 kW",
      "medium_temperature": "116.00 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "40.20 kW",
      "medium_temperature": "53.30 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.76",
      "medium_temperature": "2.18",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "86 dB(A)",
      "medium_temperature": "86 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "115 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "120.00 kW",
      "medium_temperature": "99.03 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "2.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "106.00 kW",
      "medium_temperature": "87.60 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.77",
      "medium_temperature": "1.79",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "62.20 kW",
      "medium_temperature": "55.66 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.09",
      "medium_temperature": "3.17",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "42.00 kW",
      "medium_temperature": "38.31 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.31",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "28.80 kW",
      "medium_temperature": "27.19 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "4.62",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "106.00 kW",
      "medium_temperature": "87.60 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "1.79",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "84.40_kw": "2.34",
      "73.79_kw": "1.56",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "84.40_kw": "0.960",
      "73.79_kw": "0.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "84.40_kw": "60 \u00b0C",
      "73.79_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "84.40_kw": "169 W",
      "73.79_kw": "0.169 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "84.40_kw": "169 W",
      "73.79_kw": "0.169 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "84.40_kw": "169 W",
      "73.79_kw": "0.169 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "84.40_kw": "0 W",
      "73.79_kw": "0.000 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "84.40_kw": "n/a",
      "73.79_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "84.40_kw": "35.50 kW",
      "73.79_kw": "25.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "84.40_kw": "59726 kWh",
      "73.79_kw": "69148 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 35.50 kW 25.23 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 60.4 EN",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_60.4_en": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_60.4_en": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_60.4_en": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_60.4_en": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_60.4_en": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_60.4_en": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_60.4_en": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_60.4_en": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_60.4_en": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "163.00 kW",
      "medium_temperature": "142.00 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "43.90 kW",
      "medium_temperature": "65.70 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.71",
      "medium_temperature": "2.16",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "86 dB(A)",
      "medium_temperature": "86 dB(A)",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "112 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "127.00 kW",
      "medium_temperature": "112.74 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "2.88",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "112.00 kW",
      "medium_temperature": "99.74 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "1.69",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "73.60 kW",
      "medium_temperature": "57.08 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.02",
      "medium_temperature": "3.08",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "44.40 kW",
      "medium_temperature": "42.74 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.26",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "35.40 kW",
      "medium_temperature": "32.89 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.32",
      "medium_temperature": "4.59",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "112.00 kW",
      "medium_temperature": "99.74 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.71",
      "medium_temperature": "1.69",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "104.00_kw": "2.41",
      "92.52_kw": "1.49",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "104.00_kw": "0.960",
      "92.52_kw": "0.96",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "104.00_kw": "60 \u00b0C",
      "92.52_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "104.00_kw": "169 W",
      "92.52_kw": "0.169 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "104.00_kw": "169 W",
      "92.52_kw": "0.169 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "104.00_kw": "169 W",
      "92.52_kw": "0.169 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "104.00_kw": "0 W",
      "92.52_kw": "0.000 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "104.00_kw": "n/a",
      "92.52_kw": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "104.00_kw": "22.20 kW",
      "92.52_kw": "20.22 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "104.00_kw": "64331 kWh",
      "92.52_kw": "80908 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 22.20 kW 20.22 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 55.4 LN",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_55.4_ln": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_55.4_ln": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_55.4_ln": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_55.4_ln": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_55.4_ln": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_55.4_ln": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_55.4_ln": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_55.4_ln": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_55.4_ln": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "151.00 kW",
      "medium_temperature": "116.00 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "40.20 kW",
      "medium_temperature": "53.30 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.76",
      "medium_temperature": "2.18",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "86 dB(A)",
      "medium_temperature": "86 dB(A)",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "115 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "120.00 kW",
      "medium_temperature": "99.03 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "2.96",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "106.00 kW",
      "medium_temperature": "87.60 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.77",
      "medium_temperature": "1.79",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "62.20 kW",
      "medium_temperature": "55.66 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.09",
      "medium_temperature": "3.17",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "42.00 kW",
      "medium_temperature": "38.31 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.31",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "28.80 kW",
      "medium_temperature": "27.19 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "4.62",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "106.00 kW",
      "medium_temperature": "87.60 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "1.79",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "84.40_kw": "2.34",
      "73.79_kw": "1.56",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "84.40_kw": "0.960",
      "73.79_kw": "0.960",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "84.40_kw": "60 \u00b0C",
      "73.79_kw": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "84.40_kw": "169 W",
      "73.79_kw": "169 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "84.40_kw": "169 W",
      "73.79_kw": "169 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "84.40_kw": "169 W",
      "73.79_kw": "169 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "84.40_kw": "0 W",
      "73.79_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "84.40_kw": "n/a",
      "73.79_kw": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "84.40_kw": "35.50 kW",
      "73.79_kw": "25.23 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "84.40_kw": "59726 kWh",
      "73.79_kw": "69148 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 35.50 kW 25.23 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 55.4 SC",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_55.4_sc": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_55.4_sc": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_55.4_sc": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_55.4_sc": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_55.4_sc": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_55.4_sc": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_55.4_sc": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_55.4_sc": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_55.4_sc": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "151.00 kW",
      "medium_temperature": "116.00 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "40.20 kW",
      "medium_temperature": "53.30 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.76",
      "medium_temperature": "2.18",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "86 dB(A)",
      "medium_temperature": "86 dB(A)",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "115 %",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "120.00 kW",
      "medium_temperature": "99.03 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "2.96",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "106.00 kW",
      "medium_temperature": "87.60 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.77",
      "medium_temperature": "1.79",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "62.20 kW",
      "medium_temperature": "55.66 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.09",
      "medium_temperature": "3.17",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "42.00 kW",
      "medium_temperature": "38.31 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.31",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "28.80 kW",
      "medium_temperature": "27.19 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "4.62",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "106.00 kW",
      "medium_temperature": "87.60 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "1.79",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "84.40_kw": "2.34",
      "73.79_kw": "1.56",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "84.40_kw": "0.960",
      "73.79_kw": "0.960",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "84.40_kw": "60 \u00b0C",
      "73.79_kw": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "84.40_kw": "169 W",
      "73.79_kw": "169 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "84.40_kw": "169 W",
      "73.79_kw": "169 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "84.40_kw": "169 W",
      "73.79_kw": "169 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "84.40_kw": "0 W",
      "73.79_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "84.40_kw": "n/a",
      "73.79_kw": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "84.40_kw": "35.50 kW",
      "73.79_kw": "25.23 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "84.40_kw": "59726 kWh",
      "73.79_kw": "69148 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 35.50 kW 25.23 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 60.4 LN",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_60.4_ln": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_60.4_ln": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_60.4_ln": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_60.4_ln": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_60.4_ln": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_60.4_ln": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_60.4_ln": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_60.4_ln": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_60.4_ln": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "163.00 kW",
      "medium_temperature": "142.00 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "43.90 kW",
      "medium_temperature": "65.70 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.71",
      "medium_temperature": "2.16",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "86 dB(A)",
      "medium_temperature": "86 dB(A)",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "112 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "127.00 kW",
      "medium_temperature": "112.74 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "2.88",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "112.00 kW",
      "medium_temperature": "99.74 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "1.69",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "73.60 kW",
      "medium_temperature": "57.08 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.02",
      "medium_temperature": "3.08",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "44.40 kW",
      "medium_temperature": "42.74 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.26",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "35.40 kW",
      "medium_temperature": "32.89 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.32",
      "medium_temperature": "4.59",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "112.00 kW",
      "medium_temperature": "99.74 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.71",
      "medium_temperature": "1.69",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "104.00_kw": "2.41",
      "92.52_kw": "1.49",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "104.00_kw": "0.960",
      "92.52_kw": "0.960",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "104.00_kw": "60 \u00b0C",
      "92.52_kw": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "104.00_kw": "169 W",
      "92.52_kw": "169 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "104.00_kw": "169 W",
      "92.52_kw": "169 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "104.00_kw": "169 W",
      "92.52_kw": "169 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "104.00_kw": "0 W",
      "92.52_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "104.00_kw": "n/a",
      "92.52_kw": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "104.00_kw": "22.20 kW",
      "92.52_kw": "20.22 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "104.00_kw": "64331 kWh",
      "92.52_kw": "80908 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 22.20 kW 20.22 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 60.4 SC",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_60.4_sc": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_60.4_sc": "Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_60.4_sc": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_60.4_sc": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_60.4_sc": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_60.4_sc": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_60.4_sc": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_60.4_sc": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_60.4_sc": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "163.00 kW",
      "medium_temperature": "142.00 kW",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "43.90 kW",
      "medium_temperature": "65.70 kW",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.71",
      "medium_temperature": "2.16",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "86 dB(A)",
      "medium_temperature": "86 dB(A)",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "112 %",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "127.00 kW",
      "medium_temperature": "112.74 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "2.88",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "112.00 kW",
      "medium_temperature": "99.74 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "1.69",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "73.60 kW",
      "medium_temperature": "57.08 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.02",
      "medium_temperature": "3.08",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "44.40 kW",
      "medium_temperature": "42.74 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.26",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "35.40 kW",
      "medium_temperature": "32.89 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.32",
      "medium_temperature": "4.59",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "112.00 kW",
      "medium_temperature": "99.74 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.71",
      "medium_temperature": "1.69",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "104.00_kw": "2.41",
      "92.52_kw": "1.49",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "104.00_kw": "0.960",
      "92.52_kw": "0.960",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "104.00_kw": "60 \u00b0C",
      "92.52_kw": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "104.00_kw": "169 W",
      "92.52_kw": "169 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "104.00_kw": "169 W",
      "92.52_kw": "169 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "104.00_kw": "169 W",
      "92.52_kw": "169 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "104.00_kw": "0 W",
      "92.52_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "104.00_kw": "n/a",
      "92.52_kw": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "104.00_kw": "22.20 kW",
      "92.52_kw": "20.22 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "104.00_kw": "64331 kWh",
      "92.52_kw": "80908 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 22.20 kW 20.22 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_55_4_-_60_4_Outdoor_Air_Water_16"
    }
  ]
}