{
  "source_pdf": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17.pdf",
  "extraction_timestamp": "2025-11-17T15:18:05.571187",
  "total_records": 369,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Subtype Large Evo 65.4 - 70.4",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "clivet_s.p.a.": "Via camp lonc 25 c.ap.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "clivet_s.p.a.": "I-32032",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "clivet_s.p.a.": "z.i. Villapaiera - Feltre (BL)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "clivet_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "clivet_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "clivet_s.p.a.": "Large Evo 65.4 - 70.4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "clivet_s.p.a.": "ICIM-PDC-000232",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "clivet_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "clivet_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "clivet_s.p.a.": "42 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "clivet_s.p.a.": "25.01.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "clivet_s.p.a.": "V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "clivet_s.p.a.": "IMQ S.p.A., IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 65.4 EN",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_65.4_en": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_65.4_en": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_65.4_en": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_65.4_en": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_65.4_en": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_65.4_en": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_65.4_en": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_65.4_en": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_65.4_en": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "177.00 kW",
      "medium_temperature": "162.00 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "47.40 kW",
      "medium_temperature": "66.00 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.74",
      "medium_temperature": "2.45",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "88 dB(A)",
      "medium_temperature": "88 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "114 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "140.00 kW",
      "medium_temperature": "114.74 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "124.00 kW",
      "medium_temperature": "101.50 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.53",
      "medium_temperature": "1.70",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "70.50 kW",
      "medium_temperature": "63.98 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.27",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "51.00 kW",
      "medium_temperature": "43.00 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "28.60 kW",
      "medium_temperature": "42.21 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "4.67",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "124.00 kW",
      "medium_temperature": "101.50 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.70",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "114.00_kw": "2.27",
      "94.90_kw": "1.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "114.00_kw": "0.960",
      "94.90_kw": "0.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "114.00_kw": "60 \u00b0C",
      "94.90_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "114.00_kw": "193 W",
      "94.90_kw": "0.193 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "114.00_kw": "193 W",
      "94.90_kw": "0.193 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "114.00_kw": "193 W",
      "94.90_kw": "0.193 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "114.00_kw": "0 W",
      "94.90_kw": "0.000 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "114.00_kw": "n/a",
      "94.90_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "114.00_kw": "26.30 kW",
      "94.90_kw": "19.83 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "114.00_kw": "69112 kWh",
      "94.90_kw": "80938 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 26.30 kW 19.83 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 70.4 EN",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_70.4_en": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_70.4_en": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_70.4_en": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_70.4_en": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_70.4_en": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_70.4_en": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_70.4_en": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_70.4_en": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_70.4_en": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "192.00 kW",
      "medium_temperature": "169.00 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "52.40 kW",
      "medium_temperature": "71.70 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.67",
      "medium_temperature": "2.36",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "88 dB(A)",
      "medium_temperature": "88 dB(A)",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "112 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "153.00 kW",
      "medium_temperature": "119.59 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "2.87",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "135.00 kW",
      "medium_temperature": "105.79 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.53",
      "medium_temperature": "1.63",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "76.80 kW",
      "medium_temperature": "68.15 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.12",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "50.50 kW",
      "medium_temperature": "43.00 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.21",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "28.80 kW",
      "medium_temperature": "42.21 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "4.59",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "135.00 kW",
      "medium_temperature": "105.79 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.63",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "122.00_kw": "2.21",
      "99.03_kw": "1.54",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "122.00_kw": "0.960",
      "99.03_kw": "0.96",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "122.00_kw": "60 \u00b0C",
      "99.03_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "122.00_kw": "193 W",
      "99.03_kw": "0.193 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "122.00_kw": "193 W",
      "99.03_kw": "0.193 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "122.00_kw": "193 W",
      "99.03_kw": "0.193 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "122.00_kw": "0 W",
      "99.03_kw": "0.000 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "122.00_kw": "n/a",
      "99.03_kw": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "122.00_kw": "30.30 kW",
      "99.03_kw": "20.56 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "122.00_kw": "76033 kWh",
      "99.03_kw": "86124 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 30.30 kW 20.56 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 65.4 LN",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_65.4_ln": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_65.4_ln": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_65.4_ln": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_65.4_ln": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_65.4_ln": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_65.4_ln": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_65.4_ln": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_65.4_ln": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_65.4_ln": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "177.00 kW",
      "medium_temperature": "162.00 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "47.40 kW",
      "medium_temperature": "66.00 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.74",
      "medium_temperature": "2.45",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "88 dB(A)",
      "medium_temperature": "88 dB(A)",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "114 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "140.00 kW",
      "medium_temperature": "114.74 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "124.00 kW",
      "medium_temperature": "101.50 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.53",
      "medium_temperature": "1.70",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "70.50 kW",
      "medium_temperature": "63.98 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.27",
      "medium_temperature": "3.16",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "51.00 kW",
      "medium_temperature": "43.00 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.29",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "28.60 kW",
      "medium_temperature": "42.21 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "4.67",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "124.00 kW",
      "medium_temperature": "101.50 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.70",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "114.00_kw": "2.27",
      "94.90_kw": "1.60",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "114.00_kw": "0.960",
      "94.90_kw": "0.960",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "114.00_kw": "60 \u00b0C",
      "94.90_kw": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "114.00_kw": "193 W",
      "94.90_kw": "193 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "114.00_kw": "193 W",
      "94.90_kw": "193 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "114.00_kw": "193 W",
      "94.90_kw": "193 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "114.00_kw": "0 W",
      "94.90_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "114.00_kw": "n/a",
      "94.90_kw": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "114.00_kw": "26.30 kW",
      "94.90_kw": "19.83 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "114.00_kw": "69112 kWh",
      "94.90_kw": "80938 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 26.30 kW 19.83 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 65.4 SC",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_65.4_sc": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_65.4_sc": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_65.4_sc": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_65.4_sc": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_65.4_sc": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_65.4_sc": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_65.4_sc": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_65.4_sc": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_65.4_sc": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "177.00 kW",
      "medium_temperature": "162.00 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "47.40 kW",
      "medium_temperature": "66.00 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.74",
      "medium_temperature": "2.45",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "88 dB(A)",
      "medium_temperature": "88 dB(A)",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "114 %",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "140.00 kW",
      "medium_temperature": "114.74 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.19",
      "medium_temperature": "2.93",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "124.00 kW",
      "medium_temperature": "101.50 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.53",
      "medium_temperature": "1.70",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "70.50 kW",
      "medium_temperature": "63.98 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.27",
      "medium_temperature": "3.16",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "51.00 kW",
      "medium_temperature": "43.00 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "3.29",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "28.60 kW",
      "medium_temperature": "42.21 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "4.67",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "124.00 kW",
      "medium_temperature": "101.50 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.70",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "114.00_kw": "2.27",
      "94.90_kw": "1.60",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "114.00_kw": "0.960",
      "94.90_kw": "0.960",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "114.00_kw": "60 \u00b0C",
      "94.90_kw": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "114.00_kw": "193 W",
      "94.90_kw": "193 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "114.00_kw": "193 W",
      "94.90_kw": "193 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "114.00_kw": "193 W",
      "94.90_kw": "193 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "114.00_kw": "0 W",
      "94.90_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "114.00_kw": "n/a",
      "94.90_kw": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "114.00_kw": "26.30 kW",
      "94.90_kw": "19.83 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "114.00_kw": "69112 kWh",
      "94.90_kw": "80938 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 26.30 kW 19.83 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 70.4 LN",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_70.4_ln": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_70.4_ln": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_70.4_ln": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_70.4_ln": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_70.4_ln": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_70.4_ln": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_70.4_ln": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_70.4_ln": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_70.4_ln": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "192.00 kW",
      "medium_temperature": "169.00 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "52.40 kW",
      "medium_temperature": "71.70 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.67",
      "medium_temperature": "2.36",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "88 dB(A)",
      "medium_temperature": "88 dB(A)",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "112 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "153.00 kW",
      "medium_temperature": "119.59 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "2.87",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "135.00 kW",
      "medium_temperature": "105.79 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.53",
      "medium_temperature": "1.63",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "76.80 kW",
      "medium_temperature": "68.15 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.12",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "50.50 kW",
      "medium_temperature": "43.00 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.21",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "28.80 kW",
      "medium_temperature": "42.21 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "4.59",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "135.00 kW",
      "medium_temperature": "105.79 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.63",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "122.00_kw": "2.21",
      "99.03_kw": "1.54",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "122.00_kw": "0.960",
      "99.03_kw": "0.960",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "122.00_kw": "60 \u00b0C",
      "99.03_kw": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "122.00_kw": "193 W",
      "99.03_kw": "193 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "122.00_kw": "193 W",
      "99.03_kw": "193 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "122.00_kw": "193 W",
      "99.03_kw": "193 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "122.00_kw": "0 W",
      "99.03_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "122.00_kw": "n/a",
      "99.03_kw": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "122.00_kw": "30.30 kW",
      "99.03_kw": "20.56 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "122.00_kw": "76033 kWh",
      "99.03_kw": "86124 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 30.30 kW 20.56 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 70.4 SC",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_70.4_sc": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_70.4_sc": "Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_70.4_sc": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_70.4_sc": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_70.4_sc": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_70.4_sc": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_70.4_sc": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_70.4_sc": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_70.4_sc": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "192.00 kW",
      "medium_temperature": "169.00 kW",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "52.40 kW",
      "medium_temperature": "71.70 kW",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.67",
      "medium_temperature": "2.36",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "88 dB(A)",
      "medium_temperature": "88 dB(A)",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "112 %",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "153.00 kW",
      "medium_temperature": "119.59 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "2.87",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "135.00 kW",
      "medium_temperature": "105.79 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.53",
      "medium_temperature": "1.63",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "76.80 kW",
      "medium_temperature": "68.15 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.12",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "50.50 kW",
      "medium_temperature": "43.00 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.21",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "28.80 kW",
      "medium_temperature": "42.21 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "4.59",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "135.00 kW",
      "medium_temperature": "105.79 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.63",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "122.00_kw": "2.21",
      "99.03_kw": "1.54",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "122.00_kw": "0.960",
      "99.03_kw": "0.960",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "122.00_kw": "60 \u00b0C",
      "99.03_kw": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "122.00_kw": "193 W",
      "99.03_kw": "193 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "122.00_kw": "193 W",
      "99.03_kw": "193 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "122.00_kw": "193 W",
      "99.03_kw": "193 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "122.00_kw": "0 W",
      "99.03_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "122.00_kw": "n/a",
      "99.03_kw": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "122.00_kw": "30.30 kW",
      "99.03_kw": "20.56 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "122.00_kw": "76033 kWh",
      "99.03_kw": "86124 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 30.30 kW 20.56 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_65_4_-_70_4_Outdoor_Air_Water_17"
    }
  ]
}