{
  "source_pdf": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18.pdf",
  "extraction_timestamp": "2025-11-17T15:18:07.179465",
  "total_records": 546,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Subtype Large Evo 75.4, 80.4, 85.4",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "clivet_s.p.a.": "Via camp lonc 25 c.ap.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "clivet_s.p.a.": "I-32032",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "clivet_s.p.a.": "z.i. Villapaiera - Feltre (BL)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "clivet_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "clivet_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "clivet_s.p.a.": "Large Evo 75.4, 80.4, 85.4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "clivet_s.p.a.": "ICIM-PDC-000233",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "clivet_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "clivet_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "clivet_s.p.a.": "50 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "clivet_s.p.a.": "25.01.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "clivet_s.p.a.": "V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "clivet_s.p.a.": "IMQ S.p.A., IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 75.4 EN",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_75.4_en": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_75.4_en": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_75.4_en": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_75.4_en": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_75.4_en": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_75.4_en": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_75.4_en": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_75.4_en": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_75.4_en": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "208.00 kW",
      "medium_temperature": "195.00 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "54.80 kW",
      "medium_temperature": "67.80 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.80",
      "medium_temperature": "2.88",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "89 dB(A)",
      "medium_temperature": "89 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "117 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "161.00 kW",
      "medium_temperature": "140.81 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.22",
      "medium_temperature": "2.99",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "142.00 kW",
      "medium_temperature": "124.56 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.48",
      "medium_temperature": "1.85",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "83.00 kW",
      "medium_temperature": "75.93 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.19",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "54.00 kW",
      "medium_temperature": "50.00 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.27",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "39.00 kW",
      "medium_temperature": "40.86 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.80",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "142.00 kW",
      "medium_temperature": "124.56 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.48",
      "medium_temperature": "1.85",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "132.00_kw": "2.15",
      "108.62_kw": "1.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "132.00_kw": "0.960",
      "108.62_kw": "0.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "132.00_kw": "60 \u00b0C",
      "108.62_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "132.00_kw": "273 W",
      "108.62_kw": "0.273 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "132.00_kw": "273 W",
      "108.62_kw": "0.273 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "132.00_kw": "273 W",
      "108.62_kw": "0.273 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "132.00_kw": "0 W",
      "108.62_kw": "0.000 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "132.00_kw": "n/a",
      "108.62_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "132.00_kw": "28.50 kW",
      "108.62_kw": "32.19 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "132.00_kw": "78636 kWh",
      "108.62_kw": "97343 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 28.50 kW 32.19 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 80.4 EN",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_80.4_en": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_80.4_en": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_80.4_en": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_80.4_en": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_80.4_en": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_80.4_en": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_80.4_en": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_80.4_en": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_80.4_en": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "224.00 kW",
      "medium_temperature": "212.00 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "60.20 kW",
      "medium_temperature": "76.30 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.73",
      "medium_temperature": "2.78",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "89 dB(A)",
      "medium_temperature": "89 dB(A)",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "115 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "170.00 kW",
      "medium_temperature": "152.06 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.16",
      "medium_temperature": "2.95",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "150.00 kW",
      "medium_temperature": "134.52 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.36",
      "medium_temperature": "1.76",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "87.00 kW",
      "medium_temperature": "83.00 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.16",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "57.00 kW",
      "medium_temperature": "55.18 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.25",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "39.00 kW",
      "medium_temperature": "40.86 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.90",
      "medium_temperature": "4.75",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "150.00 kW",
      "medium_temperature": "134.52 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.76",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "140.00_kw": "2.13",
      "118.27_kw": "1.58",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "140.00_kw": "0.960",
      "118.27_kw": "0.96",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "140.00_kw": "60 \u00b0C",
      "118.27_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "140.00_kw": "273 W",
      "118.27_kw": "0.273 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "140.00_kw": "273 W",
      "118.27_kw": "0.273 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "140.00_kw": "273 W",
      "118.27_kw": "0.273 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "140.00_kw": "0 W",
      "118.27_kw": "0.000 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "140.00_kw": "n/a",
      "118.27_kw": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "140.00_kw": "29.60 kW",
      "118.27_kw": "33.79 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "140.00_kw": "84261 kWh",
      "118.27_kw": "106543 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 29.60 kW 33.79 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 85.4 EN",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_85.4_en": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_85.4_en": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_85.4_en": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_85.4_en": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_85.4_en": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_85.4_en": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_85.4_en": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_85.4_en": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_85.4_en": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "240.00 kW",
      "medium_temperature": "226.00 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "66.10 kW",
      "medium_temperature": "85.20 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.64",
      "medium_temperature": "2.65",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "89 dB(A)",
      "medium_temperature": "89 dB(A)",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "114 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "177.00 kW",
      "medium_temperature": "166.24 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.11",
      "medium_temperature": "2.93",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "157.00 kW",
      "medium_temperature": "147.06 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.37",
      "medium_temperature": "1.75",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "92.20 kW",
      "medium_temperature": "89.04 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.13",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "60.10 kW",
      "medium_temperature": "55.18 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.25",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "39.00 kW",
      "medium_temperature": "40.86 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.75",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.96",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "157.00 kW",
      "medium_temperature": "147.06 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.37",
      "medium_temperature": "1.75",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "147.00_kw": "2.11",
      "132.28_kw": "1.54",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "147.00_kw": "0.960",
      "132.28_kw": "0.96",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "147.00_kw": "60 \u00b0C",
      "132.28_kw": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "147.00_kw": "273 W",
      "132.28_kw": "0.273 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "147.00_kw": "273 W",
      "132.28_kw": "0.273 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "147.00_kw": "273 W",
      "132.28_kw": "0.273 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "147.00_kw": "0 W",
      "132.28_kw": "0.000 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "147.00_kw": "n/a",
      "132.28_kw": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "147.00_kw": "30.50 kW",
      "132.28_kw": "33.96 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "147.00_kw": "89263 kWh",
      "132.28_kw": "117265 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 30.50 kW 33.96 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 75.4 LN",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_75.4_ln": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_75.4_ln": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_75.4_ln": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_75.4_ln": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_75.4_ln": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_75.4_ln": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_75.4_ln": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_75.4_ln": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_75.4_ln": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "208.00 kW",
      "medium_temperature": "195.00 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "54.80 kW",
      "medium_temperature": "67.80 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.80",
      "medium_temperature": "2.88",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "89 dB(A)",
      "medium_temperature": "89 dB(A)",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "117 %",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "161.00 kW",
      "medium_temperature": "140.81 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.22",
      "medium_temperature": "2.99",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "142.00 kW",
      "medium_temperature": "124.56 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.48",
      "medium_temperature": "1.85",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "83.00 kW",
      "medium_temperature": "75.93 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.19",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "54.00 kW",
      "medium_temperature": "50.00 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.27",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "39.00 kW",
      "medium_temperature": "40.86 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.80",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "142.00 kW",
      "medium_temperature": "124.56 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.48",
      "medium_temperature": "1.85",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "132.00_kw": "2.15",
      "108.62_kw": "1.68",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "132.00_kw": "0.960",
      "108.62_kw": "0.960",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "132.00_kw": "60 \u00b0C",
      "108.62_kw": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "132.00_kw": "273 W",
      "108.62_kw": "273 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "132.00_kw": "273 W",
      "108.62_kw": "273 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "132.00_kw": "273 W",
      "108.62_kw": "273 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "132.00_kw": "0 W",
      "108.62_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "132.00_kw": "n/a",
      "108.62_kw": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "132.00_kw": "28.50 kW",
      "108.62_kw": "32.19 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "132.00_kw": "78636 kWh",
      "108.62_kw": "97343 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 28.50 kW 32.19 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 75.4 SC",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_75.4_sc": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_75.4_sc": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_75.4_sc": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_75.4_sc": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_75.4_sc": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_75.4_sc": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_75.4_sc": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_75.4_sc": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_75.4_sc": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "208.00 kW",
      "medium_temperature": "195.00 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "54.80 kW",
      "medium_temperature": "67.80 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.80",
      "medium_temperature": "2.88",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "89 dB(A)",
      "medium_temperature": "89 dB(A)",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "117 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "161.00 kW",
      "medium_temperature": "140.81 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.22",
      "medium_temperature": "2.99",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "142.00 kW",
      "medium_temperature": "124.56 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.48",
      "medium_temperature": "1.85",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "83.00 kW",
      "medium_temperature": "75.93 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.19",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "54.00 kW",
      "medium_temperature": "50.00 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.27",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "39.00 kW",
      "medium_temperature": "40.86 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.80",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "142.00 kW",
      "medium_temperature": "124.56 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.48",
      "medium_temperature": "1.85",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "132.00_kw": "2.15",
      "108.62_kw": "1.68",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "132.00_kw": "0.960",
      "108.62_kw": "0.960",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "132.00_kw": "60 \u00b0C",
      "108.62_kw": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "132.00_kw": "273 W",
      "108.62_kw": "273 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "132.00_kw": "273 W",
      "108.62_kw": "273 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "132.00_kw": "273 W",
      "108.62_kw": "273 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "132.00_kw": "0 W",
      "108.62_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "132.00_kw": "n/a",
      "108.62_kw": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "132.00_kw": "28.50 kW",
      "108.62_kw": "32.19 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "132.00_kw": "78636 kWh",
      "108.62_kw": "97343 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 28.50 kW 32.19 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 80.4 LN",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_80.4_ln": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_80.4_ln": "Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_80.4_ln": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_80.4_ln": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_80.4_ln": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_80.4_ln": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_80.4_ln": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_80.4_ln": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_80.4_ln": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "224.00 kW",
      "medium_temperature": "212.00 kW",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "60.20 kW",
      "medium_temperature": "76.30 kW",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.73",
      "medium_temperature": "2.78",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "89 dB(A)",
      "medium_temperature": "89 dB(A)",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "115 %",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "170.00 kW",
      "medium_temperature": "152.06 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.16",
      "medium_temperature": "2.95",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "150.00 kW",
      "medium_temperature": "134.52 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.36",
      "medium_temperature": "1.76",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "87.00 kW",
      "medium_temperature": "83.00 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.16",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "57.00 kW",
      "medium_temperature": "55.18 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.25",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "39.00 kW",
      "medium_temperature": "40.86 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.90",
      "medium_temperature": "4.75",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "150.00 kW",
      "medium_temperature": "134.52 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.76",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "140.00_kw": "2.13",
      "118.27_kw": "1.58",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "140.00_kw": "0.960",
      "118.27_kw": "0.960",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "140.00_kw": "60 \u00b0C",
      "118.27_kw": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "140.00_kw": "273 W",
      "118.27_kw": "273 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "140.00_kw": "273 W",
      "118.27_kw": "273 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "140.00_kw": "273 W",
      "118.27_kw": "273 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "140.00_kw": "0 W",
      "118.27_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "140.00_kw": "n/a",
      "118.27_kw": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "140.00_kw": "29.60 kW",
      "118.27_kw": "33.79 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "140.00_kw": "84261 kWh",
      "118.27_kw": "106543 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 29.60 kW 33.79 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 80.4 SC",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_80.4_sc": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_80.4_sc": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_80.4_sc": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_80.4_sc": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_80.4_sc": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_80.4_sc": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_80.4_sc": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_80.4_sc": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_80.4_sc": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "224.00 kW",
      "medium_temperature": "212.00 kW",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "60.20 kW",
      "medium_temperature": "76.30 kW",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.73",
      "medium_temperature": "2.78",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "89 dB(A)",
      "medium_temperature": "89 dB(A)",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "115 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "170.00 kW",
      "medium_temperature": "152.06 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.16",
      "medium_temperature": "2.95",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "150.00 kW",
      "medium_temperature": "134.52 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.36",
      "medium_temperature": "1.76",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "87.00 kW",
      "medium_temperature": "83.00 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.16",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "57.00 kW",
      "medium_temperature": "55.18 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.25",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "39.00 kW",
      "medium_temperature": "40.86 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.90",
      "medium_temperature": "4.75",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "150.00 kW",
      "medium_temperature": "134.52 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.36",
      "medium_temperature": "1.76",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "140.00_kw": "2.13",
      "118.27_kw": "1.58",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "140.00_kw": "0.960",
      "118.27_kw": "0.960",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "140.00_kw": "60 \u00b0C",
      "118.27_kw": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "140.00_kw": "273 W",
      "118.27_kw": "273 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "140.00_kw": "273 W",
      "118.27_kw": "273 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "140.00_kw": "273 W",
      "118.27_kw": "273 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "140.00_kw": "0 W",
      "118.27_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "140.00_kw": "n/a",
      "118.27_kw": "n/a",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "140.00_kw": "29.60 kW",
      "118.27_kw": "33.79 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "140.00_kw": "84261 kWh",
      "118.27_kw": "106543 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 15,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 29.60 kW 33.79 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 85.4 LN",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_85.4_ln": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_85.4_ln": "Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_85.4_ln": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_85.4_ln": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_85.4_ln": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_85.4_ln": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_85.4_ln": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_85.4_ln": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_85.4_ln": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "240.00 kW",
      "medium_temperature": "226.00 kW",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "66.10 kW",
      "medium_temperature": "85.20 kW",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.64",
      "medium_temperature": "2.65",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "89 dB(A)",
      "medium_temperature": "89 dB(A)",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "114 %",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "177.00 kW",
      "medium_temperature": "166.24 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.11",
      "medium_temperature": "2.93",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "157.00 kW",
      "medium_temperature": "147.06 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.37",
      "medium_temperature": "1.75",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "92.20 kW",
      "medium_temperature": "89.04 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.13",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "60.10 kW",
      "medium_temperature": "55.18 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.25",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "39.00 kW",
      "medium_temperature": "40.86 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.75",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "157.00 kW",
      "medium_temperature": "147.06 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.37",
      "medium_temperature": "1.75",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "147.00_kw": "2.11",
      "132.28_kw": "1.54",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "147.00_kw": "0.960",
      "132.28_kw": "0.960",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "147.00_kw": "60 \u00b0C",
      "132.28_kw": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "147.00_kw": "273 W",
      "132.28_kw": "273 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "147.00_kw": "273 W",
      "132.28_kw": "273 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "147.00_kw": "273 W",
      "132.28_kw": "273 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "147.00_kw": "0 W",
      "132.28_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "147.00_kw": "n/a",
      "132.28_kw": "n/a",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "147.00_kw": "30.50 kW",
      "132.28_kw": "33.96 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "147.00_kw": "89263 kWh",
      "132.28_kw": "117265 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 17,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 30.50 kW 33.96 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YEE1 85.4 SC",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yee1_85.4_sc": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yee1_85.4_sc": "Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yee1_85.4_sc": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yee1_85.4_sc": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yee1_85.4_sc": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yee1_85.4_sc": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_85.4_sc": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yee1_85.4_sc": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yee1_85.4_sc": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "240.00 kW",
      "medium_temperature": "226.00 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "66.10 kW",
      "medium_temperature": "85.20 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.64",
      "medium_temperature": "2.65",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "89 dB(A)",
      "medium_temperature": "89 dB(A)",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "114 %",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "177.00 kW",
      "medium_temperature": "166.24 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.11",
      "medium_temperature": "2.93",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "157.00 kW",
      "medium_temperature": "147.06 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.37",
      "medium_temperature": "1.75",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "92.20 kW",
      "medium_temperature": "89.04 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.13",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "60.10 kW",
      "medium_temperature": "55.18 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.25",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "39.00 kW",
      "medium_temperature": "40.86 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.75",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "157.00 kW",
      "medium_temperature": "147.06 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.37",
      "medium_temperature": "1.75",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "147.00_kw": "2.11",
      "132.28_kw": "1.54",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "147.00_kw": "0.960",
      "132.28_kw": "0.960",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "147.00_kw": "60 \u00b0C",
      "132.28_kw": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "147.00_kw": "273 W",
      "132.28_kw": "273 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "147.00_kw": "273 W",
      "132.28_kw": "273 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "147.00_kw": "273 W",
      "132.28_kw": "273 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "147.00_kw": "0 W",
      "132.28_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "147.00_kw": "n/a",
      "132.28_kw": "n/a",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "147.00_kw": "30.50 kW",
      "132.28_kw": "33.96 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "147.00_kw": "89263 kWh",
      "132.28_kw": "117265 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 19,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 30.50 kW 33.96 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Large_Evo_75_4__80_4__85_4_Outdoor_Air_Water_18"
    }
  ]
}