{
  "source_pdf": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19.pdf",
  "extraction_timestamp": "2025-11-17T15:18:08.285670",
  "total_records": 309,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Subtype SHEEN EVO 2.0 EXC 43.2, 45.2, 50.2",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "clivet_s.p.a.": "Via camp lonc 25 c.ap.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "clivet_s.p.a.": "I-32032",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "clivet_s.p.a.": "z.i. Villapaiera - Feltre (BL)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "clivet_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "clivet_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "clivet_s.p.a.": "SHEEN EVO 2.0 EXC 43.2, 45.2, 50.2",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "clivet_s.p.a.": "ICIM-PDC-000234",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "clivet_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "clivet_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "clivet_s.p.a.": "26.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "clivet_s.p.a.": "25.01.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "clivet_s.p.a.": "V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 EXC-SC 43.2",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_exc-sc_43.2": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_exc-sc_43.2": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_exc-sc_43.2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_exc-sc_43.2": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_exc-sc_43.2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_exc-sc_43.2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_43.2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_43.2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_exc-sc_43.2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "101.40 kW",
      "medium_temperature": "96.20 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "24.43 kW",
      "medium_temperature": "34.60 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.15",
      "medium_temperature": "2.78",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "82 dB(A)",
      "medium_temperature": "82 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "73.80 kW",
      "medium_temperature": "75.97 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.42",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "65.30 kW",
      "medium_temperature": "67.20 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.03",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "39.75 kW",
      "medium_temperature": "40.90 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.58",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "29.46 kW",
      "medium_temperature": "26.30 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.10",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.70 kW",
      "medium_temperature": "24.47 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.08",
      "medium_temperature": "5.75",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "65.30 kW",
      "medium_temperature": "67.20 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.16",
      "medium_temperature": "2.03",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "61.43_kw": "2.97",
      "64.08_kw": "1.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "61.43_kw": "0.900",
      "64.08_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "61.43_kw": "35 \u00b0C",
      "64.08_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "61.43_kw": "135 W",
      "64.08_kw": "135 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "61.43_kw": "200 W",
      "64.08_kw": "200 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "61.43_kw": "135 W",
      "64.08_kw": "135 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "61.43_kw": "135 W",
      "64.08_kw": "135 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "61.43_kw": "n/a",
      "64.08_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "61.43_kw": "12.39 kW",
      "64.08_kw": "11.89 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "61.43_kw": "32811 kWh",
      "64.08_kw": "45954 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.39 kW 11.89 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 EXC-EN 43.2",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_exc-en_43.2": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_exc-en_43.2": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_exc-en_43.2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_exc-en_43.2": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_exc-en_43.2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_exc-en_43.2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-en_43.2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-en_43.2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_exc-en_43.2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "92.90 kW",
      "medium_temperature": "88.90 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "22.07 kW",
      "medium_temperature": "31.64 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.21",
      "medium_temperature": "2.81",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "77 dB(A)",
      "medium_temperature": "77 dB(A)",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "133 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "71.00 kW",
      "medium_temperature": "71.00 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.40",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "62.80 kW",
      "medium_temperature": "62.81 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.03",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "38.23 kW",
      "medium_temperature": "38.23 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.58",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "29.46 kW",
      "medium_temperature": "24.60 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.03",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.70 kW",
      "medium_temperature": "24.47 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.08",
      "medium_temperature": "5.75",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "62.80 kW",
      "medium_temperature": "62.81 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.12",
      "medium_temperature": "2.03",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "67.00_kw": "2.92",
      "54.51_kw": "1.66",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "67.00_kw": "0.900",
      "54.51_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "67.00_kw": "35 \u00b0C",
      "54.51_kw": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "67.00_kw": "135 W",
      "54.51_kw": "135 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "67.00_kw": "200 W",
      "54.51_kw": "200 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "67.00_kw": "135 W",
      "54.51_kw": "135 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "67.00_kw": "135 W",
      "54.51_kw": "135 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "67.00_kw": "n/a",
      "54.51_kw": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "67.00_kw": "3.99 kW",
      "54.51_kw": "16.49 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "67.00_kw": "31553 kWh",
      "54.51_kw": "43133 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.99 kW 16.49 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 EXC-SC 45.2",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_exc-sc_45.2": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_exc-sc_45.2": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_exc-sc_45.2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_exc-sc_45.2": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_exc-sc_45.2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_exc-sc_45.2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_45.2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_45.2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_exc-sc_45.2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "110.70 kW",
      "medium_temperature": "105.00 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "27.00 kW",
      "medium_temperature": "38.89 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.10",
      "medium_temperature": "2.70",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "83 dB(A)",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "132 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "78.00 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.38",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "69.00 kW",
      "medium_temperature": "69.90 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.14",
      "medium_temperature": "2.01",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "42.00 kW",
      "medium_temperature": "45.31 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.52",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "29.46 kW",
      "medium_temperature": "28.70 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "4.08",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.70 kW",
      "medium_temperature": "24.47 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.85",
      "medium_temperature": "5.75",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "69.00 kW",
      "medium_temperature": "69.90 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.14",
      "medium_temperature": "2.01",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "67.00_kw": "2.95",
      "64.08_kw": "1.65",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "67.00_kw": "0.900",
      "64.08_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "67.00_kw": "35 \u00b0C",
      "64.08_kw": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "67.00_kw": "135 W",
      "64.08_kw": "135 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "67.00_kw": "200 W",
      "64.08_kw": "200 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "67.00_kw": "135 W",
      "64.08_kw": "135 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "67.00_kw": "135 W",
      "64.08_kw": "135 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "67.00_kw": "n/a",
      "64.08_kw": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "67.00_kw": "11.00 kW",
      "64.08_kw": "14.94 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "67.00_kw": "35013 kWh",
      "64.08_kw": "48229 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11.00 kW 14.94 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 EXC-EN 45.2",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_exc-en_45.2": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_exc-en_45.2": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_exc-en_45.2": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_exc-en_45.2": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_exc-en_45.2": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_exc-en_45.2": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-en_45.2": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-en_45.2": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_exc-en_45.2": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "98.40 kW",
      "medium_temperature": "94.00 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "23.65 kW",
      "medium_temperature": "34.43 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.16",
      "medium_temperature": "2.73",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "78 dB(A)",
      "medium_temperature": "78 dB(A)",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "132 %",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "73.48 kW",
      "medium_temperature": "74.04 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.37",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "65.00 kW",
      "medium_temperature": "65.50 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.01",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "39.57 kW",
      "medium_temperature": "39.87 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.52",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "29.46 kW",
      "medium_temperature": "25.60 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "4.05",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.70 kW",
      "medium_temperature": "24.47 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.85",
      "medium_temperature": "5.75",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "65.00 kW",
      "medium_temperature": "65.50 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.01",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "67.00_kw": "2.90",
      "56.84_kw": "1.65",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "67.00_kw": "0.900",
      "56.84_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "67.00_kw": "35 \u00b0C",
      "56.84_kw": "55 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "67.00_kw": "135 W",
      "56.84_kw": "135 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "67.00_kw": "200 W",
      "56.84_kw": "200 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "67.00_kw": "135 W",
      "56.84_kw": "135 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "67.00_kw": "135 W",
      "56.84_kw": "135 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "67.00_kw": "n/a",
      "56.84_kw": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "67.00_kw": "6.48 kW",
      "56.84_kw": "17.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "67.00_kw": "33154 kWh",
      "56.84_kw": "45416 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.48 kW 17.20 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 EXC-SC 50.2",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_exc-sc_50.2": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_exc-sc_50.2": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_exc-sc_50.2": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_exc-sc_50.2": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_exc-sc_50.2": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_exc-sc_50.2": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_50.2": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_50.2": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_exc-sc_50.2": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "130.00 kW",
      "medium_temperature": "127.00 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "32.50 kW",
      "medium_temperature": "47.92 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.00",
      "medium_temperature": "2.65",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "84 dB(A)",
      "medium_temperature": "84 dB(A)",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "132 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "80.60 kW",
      "medium_temperature": "83.47 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.36",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "71.30 kW",
      "medium_temperature": "73.84 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.00",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "44.39 kW",
      "medium_temperature": "45.31 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.49",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "29.46 kW",
      "medium_temperature": "29.19 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.41",
      "medium_temperature": "4.06",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.70 kW",
      "medium_temperature": "24.47 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "5.75",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "71.30 kW",
      "medium_temperature": "73.84 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.13",
      "medium_temperature": "2.00",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "67.00_kw": "2.93",
      "64.08_kw": "1.62",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "67.00_kw": "0.900",
      "64.08_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "67.00_kw": "35 \u00b0C",
      "64.08_kw": "55 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "67.00_kw": "135 W",
      "64.08_kw": "135 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "67.00_kw": "200 W",
      "64.08_kw": "200 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "67.00_kw": "135 W",
      "64.08_kw": "135 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "67.00_kw": "135 W",
      "64.08_kw": "135 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "67.00_kw": "n/a",
      "64.08_kw": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "67.00_kw": "13.60 kW",
      "64.08_kw": "19.39 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "67.00_kw": "36499 kWh",
      "64.08_kw": "51290 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 13.60 kW 19.39 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Clivet_s_p_a__SHEEN_EVO_2_0_EXC_43_2__45_2__50_2_Outdoor_Air_Water_19"
    }
  ]
}