{
  "source_pdf": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22.pdf",
  "extraction_timestamp": "2025-11-17T15:18:13.125597",
  "total_records": 917,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Subtype Sheen EVO/EVO 2.0 - 16.2, 18.2, 22.2",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "clivet_s.p.a.": "Via camp lonc 25 c.ap.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "clivet_s.p.a.": "I-32032",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "clivet_s.p.a.": "z.i. Villapaiera - Feltre (BL)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "clivet_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "clivet_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "clivet_s.p.a.": "Sheen EVO/EVO 2.0 - 16.2, 18.2, 22.2",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "clivet_s.p.a.": "ICIM-PDC-000061",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "clivet_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "clivet_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "clivet_s.p.a.": "14 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "clivet_s.p.a.": "20.01.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "clivet_s.p.a.": "HP KEYMARK certification scheme rules rev. no. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model WSAN-YSI 16.2",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wsan-ysi_16.2": "Heating (low temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wsan-ysi_16.2": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wsan-ysi_16.2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wsan-ysi_16.2": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wsan-ysi_16.2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wsan-ysi_16.2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "wsan-ysi_16.2": "10.01.2027",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsan-ysi_16.2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsan-ysi_16.2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wsan-ysi_16.2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "48.60 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "12.12 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.01",
      "medium_temperature": "2.53",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "84 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "129 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "31.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.91",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "27.80 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.90 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.90 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.90": "0.90",
      "4.52": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.90": "14.20 kW",
      "4.52": "1.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.90": "6.02",
      "4.52": "5.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.90": "0.90",
      "4.52": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.90": "31.40 kW",
      "4.52": "5.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.90": "2.42",
      "4.52": "2.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90": "31.40 kW",
      "4.52": "6.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90": "2.42",
      "4.52": "1.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.90": "0.90",
      "4.52": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "4.90": "54 \u00b0C",
      "4.52": "49 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "4.90": "30 W",
      "4.52": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "4.90": "404 W",
      "4.52": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "4.90": "30 W",
      "4.52": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "4.90": "0 W",
      "4.52": "34 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.90": "Electricity",
      "4.52": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.90": "0.00 kW",
      "4.52": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.90": "16591 kWh",
      "4.52": "4202 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model WSAN-YSI 18.2",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wsan-ysi_18.2": "Heating (low temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wsan-ysi_18.2": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wsan-ysi_18.2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wsan-ysi_18.2": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wsan-ysi_18.2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wsan-ysi_18.2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "wsan-ysi_18.2": "10.01.2027",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsan-ysi_18.2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsan-ysi_18.2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wsan-ysi_18.2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "54.00 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "13.47 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.01",
      "medium_temperature": "2.61",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "85 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "129 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "34.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.90",
      "medium_temperature": "3.30",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "29.80 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.67",
      "medium_temperature": "2.00",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "18.10 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.83",
      "medium_temperature": "3.18",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.70 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.95": "0.90",
      "4.52": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.95": "14.20 kW",
      "4.52": "1.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.95": "6.02",
      "4.52": "5.09",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.95": "0.90",
      "4.52": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.95": "33.70 kW",
      "4.52": "5.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.95": "2.35",
      "4.52": "2.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "33.70 kW",
      "4.52": "6.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "2.35",
      "4.52": "1.80",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "0.90",
      "4.52": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "4.95": "54 \u00b0C",
      "4.52": "49 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "4.95": "30 W",
      "4.52": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "4.95": "404 W",
      "4.52": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "4.95": "30 W",
      "4.52": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "4.95": "0 W",
      "4.52": "34 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.95": "Electricity",
      "4.52": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.95": "0.00 kW",
      "4.52": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.95": "17826 kWh",
      "4.52": "4202 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model WSAN-YSI 22.2",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wsan-ysi_22.2": "Heating (low temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wsan-ysi_22.2": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wsan-ysi_22.2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wsan-ysi_22.2": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wsan-ysi_22.2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wsan-ysi_22.2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "wsan-ysi_22.2": "10.01.2027",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsan-ysi_22.2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsan-ysi_22.2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wsan-ysi_22.2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "62.00 kW",
      "medium_temperature": "9.40 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "15.90 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.90",
      "medium_temperature": "2.85",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "86 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "127 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "37.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.26",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "32.30 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "1.98",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "19.70 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "3.02",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.70 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.04": "0.900",
      "4.67": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.04": "14.20 kW",
      "4.67": "1.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.04": "6.02",
      "4.67": "6.16",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.04": "0.900",
      "4.67": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.04": "32.30 kW",
      "4.67": "7.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.04": "2.59",
      "4.67": "1.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.04": "35.40 kW",
      "4.67": "7.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.04": "2.28",
      "4.67": "1.78",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.04": "0.900",
      "4.67": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.04": "54 \u00b0C",
      "4.67": "49 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.04": "30 W",
      "4.67": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.04": "404 W",
      "4.67": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.04": "30 W",
      "4.67": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.04": "0 W",
      "4.67": "34 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.04": "Electricity",
      "4.67": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.04": "1.60 kW",
      "4.67": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.04": "19512 kWh",
      "4.67": "5558 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 EXC-SC 16.2",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_exc-sc_16.2": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_exc-sc_16.2": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_exc-sc_16.2": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_exc-sc_16.2": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_exc-sc_16.2": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_exc-sc_16.2": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_16.2": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_16.2": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_exc-sc_16.2": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "51.50 kW",
      "medium_temperature": "46.50 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "11.30 kW",
      "medium_temperature": "17.20 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.71",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "75 dB(A)",
      "medium_temperature": "75 dB(A)",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "126 %",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "34.80 kW",
      "medium_temperature": "33.20 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.24",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "30.79 kW",
      "medium_temperature": "26.60 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.81",
      "medium_temperature": "1.87",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "21.36 kW",
      "medium_temperature": "18.78 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.26",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "25.20 kW",
      "medium_temperature": "23.47 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.49",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.84 kW",
      "medium_temperature": "28.35 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "6.23",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "30.79 kW",
      "medium_temperature": "28.13 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.81",
      "medium_temperature": "2.00",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "28.65_kw": "2.60",
      "14.00_kw": "1.10",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "28.65_kw": "0.970",
      "14.00_kw": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "28.65_kw": "35 \u00b0C",
      "14.00_kw": "55 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "28.65_kw": "90 W",
      "14.00_kw": "90 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "28.65_kw": "150 W",
      "14.00_kw": "150 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "28.65_kw": "90 W",
      "14.00_kw": "90 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "28.65_kw": "10 W",
      "14.00_kw": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "28.65_kw": "n/a",
      "14.00_kw": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "28.65_kw": "6.16 kW",
      "14.00_kw": "19.24 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "28.65_kw": "16118 kWh",
      "14.00_kw": "21227 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.16 kW 19.24 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 EXC-SC 18.2",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_exc-sc_18.2": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_exc-sc_18.2": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_exc-sc_18.2": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_exc-sc_18.2": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_exc-sc_18.2": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_exc-sc_18.2": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_18.2": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_18.2": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_exc-sc_18.2": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "55.50 kW",
      "medium_temperature": "51.90 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "12.80 kW",
      "medium_temperature": "19.40 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.33",
      "medium_temperature": "2.68",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "76 dB(A)",
      "medium_temperature": "76 dB(A)",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "38.60 kW",
      "medium_temperature": "37.27 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.21",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "34.16 kW",
      "medium_temperature": "30.48 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "1.87",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.74 kW",
      "medium_temperature": "20.42 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.17",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "25.15 kW",
      "medium_temperature": "23.63 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.53",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.80 kW",
      "medium_temperature": "28.56 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.72",
      "medium_temperature": "6.50",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "34.16 kW",
      "medium_temperature": "31.53 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.79",
      "medium_temperature": "1.95",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "33.20_kw": "2.61",
      "15.00_kw": "1.25",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "33.20_kw": "0.970",
      "15.00_kw": "0.980",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "33.20_kw": "35 \u00b0C",
      "15.00_kw": "55 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "33.20_kw": "90 W",
      "15.00_kw": "90 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "33.20_kw": "150 W",
      "15.00_kw": "150 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "33.20_kw": "90 W",
      "15.00_kw": "90 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "33.20_kw": "10 W",
      "15.00_kw": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "33.20_kw": "n/a",
      "15.00_kw": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "33.20_kw": "5.40 kW",
      "15.00_kw": "22.27 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "33.20_kw": "17891 kWh",
      "15.00_kw": "24016 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.40 kW 22.27 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 EXC-SC 22.2",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_exc-sc_22.2": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_exc-sc_22.2": "Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_exc-sc_22.2": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_exc-sc_22.2": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_exc-sc_22.2": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_exc-sc_22.2": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_22.2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_22.2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_exc-sc_22.2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "64.10 kW",
      "medium_temperature": "56.70 kW",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "15.50 kW",
      "medium_temperature": "21.00 kW",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.15",
      "medium_temperature": "2.70",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "78 dB(A)",
      "medium_temperature": "78 dB(A)",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "125 %",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "43.00 kW",
      "medium_temperature": "40.32 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.19",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "38.01 kW",
      "medium_temperature": "33.01 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "1.86",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.78 kW",
      "medium_temperature": "21.39 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.12",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "25.19 kW",
      "medium_temperature": "23.63 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "4.58",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.84 kW",
      "medium_temperature": "28.56 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "6.63",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "38.01 kW",
      "medium_temperature": "34.12 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.93",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "35.92_kw": "2.59",
      "16.00_kw": "1.20",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "35.92_kw": "0.970",
      "16.00_kw": "0.980",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "35.92_kw": "35 \u00b0C",
      "16.00_kw": "55 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "35.92_kw": "90 W",
      "16.00_kw": "90 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "35.92_kw": "150 W",
      "16.00_kw": "150 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "35.92_kw": "90 W",
      "16.00_kw": "90 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "35.92_kw": "10 W",
      "16.00_kw": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "35.92_kw": "n/a",
      "16.00_kw": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "35.92_kw": "7.04 kW",
      "16.00_kw": "24.32 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "35.92_kw": "20144 kWh",
      "16.00_kw": "26137 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.04 kW 24.32 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 EXC-EN 16.2",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_exc-en_16.2": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_exc-en_16.2": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_exc-en_16.2": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_exc-en_16.2": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_exc-en_16.2": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_exc-en_16.2": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-en_16.2": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-en_16.2": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_exc-en_16.2": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "44.80 kW",
      "medium_temperature": "37.00 kW",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "9.92 kW",
      "medium_temperature": "13.30 kW",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.79",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "171 %",
      "medium_temperature": "127 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "30.70 kW",
      "medium_temperature": "28.10 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.34",
      "medium_temperature": "3.24",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "27.14 kW",
      "medium_temperature": "23.07 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "1.95",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "20.72 kW",
      "medium_temperature": "18.78 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.26",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.84 kW",
      "medium_temperature": "23.47 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.49",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.72 kW",
      "medium_temperature": "28.35 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.42",
      "medium_temperature": "6.23",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "27.14 kW",
      "medium_temperature": "23.80 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.71",
      "medium_temperature": "2.04",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "23.79_kw": "2.50",
      "14.00_kw": "1.10",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "23.79_kw": "0.970",
      "14.00_kw": "0.980",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "23.79_kw": "35 \u00b0C",
      "14.00_kw": "55 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "23.79_kw": "90 W",
      "14.00_kw": "90 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "23.79_kw": "150 W",
      "14.00_kw": "150 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "23.79_kw": "90 W",
      "14.00_kw": "90 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "23.79_kw": "10 W",
      "14.00_kw": "10 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "23.79_kw": "n/a",
      "14.00_kw": "n/a",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "23.79_kw": "6.89 kW",
      "14.00_kw": "14.13 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "23.79_kw": "14596 kWh",
      "14.00_kw": "17941 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 15,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.89 kW 14.13 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 EXC-EN 18.2",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_exc-en_18.2": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_exc-en_18.2": "Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_exc-en_18.2": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_exc-en_18.2": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_exc-en_18.2": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_exc-en_18.2": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-en_18.2": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-en_18.2": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_exc-en_18.2": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "48.70 kW",
      "medium_temperature": "41.50 kW",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "11.20 kW",
      "medium_temperature": "15.30 kW",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.35",
      "medium_temperature": "2.72",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "127 %",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "35.40 kW",
      "medium_temperature": "30.10 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.33",
      "medium_temperature": "3.24",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "31.30 kW",
      "medium_temperature": "24.97 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "1.94",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "21.20 kW",
      "medium_temperature": "18.78 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.26",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.84 kW",
      "medium_temperature": "23.47 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.49",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.72 kW",
      "medium_temperature": "28.35 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.30",
      "medium_temperature": "6.23",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "31.30 kW",
      "medium_temperature": "25.50 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.74",
      "medium_temperature": "2.02",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "28.24_kw": "2.60",
      "14.00_kw": "1.10",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "28.24_kw": "0.970",
      "14.00_kw": "0.980",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "28.24_kw": "35 \u00b0C",
      "14.00_kw": "55 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "28.24_kw": "90 W",
      "14.00_kw": "90 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "28.24_kw": "150 W",
      "14.00_kw": "150 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "28.24_kw": "90 W",
      "14.00_kw": "90 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "28.24_kw": "10 W",
      "14.00_kw": "10 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "28.24_kw": "n/a",
      "14.00_kw": "n/a",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "28.24_kw": "7.14 kW",
      "14.00_kw": "16.14 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "28.24_kw": "16879 kWh",
      "14.00_kw": "19220 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 17,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.14 kW 16.14 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 EXC-EN 22.2",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_exc-en_22.2": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_exc-en_22.2": "Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_exc-en_22.2": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_exc-en_22.2": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_exc-en_22.2": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_exc-en_22.2": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-en_22.2": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-en_22.2": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_exc-en_22.2": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "53.40 kW",
      "medium_temperature": "45.90 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "12.30 kW",
      "medium_temperature": "16.70 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.32",
      "medium_temperature": "2.75",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "127 %",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "38.70 kW",
      "medium_temperature": "34.90 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.30",
      "medium_temperature": "3.25",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "34.22 kW",
      "medium_temperature": "28.56 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "1.92",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "21.31 kW",
      "medium_temperature": "18.78 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.31",
      "medium_temperature": "3.26",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.93 kW",
      "medium_temperature": "23.47 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "4.49",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.80 kW",
      "medium_temperature": "28.35 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.20",
      "medium_temperature": "6.23",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "34.22 kW",
      "medium_temperature": "29.50 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "2.00",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "30.59_kw": "2.59",
      "14.00_kw": "1.10",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "30.59_kw": "0.970",
      "14.00_kw": "0.980",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "30.59_kw": "35 \u00b0C",
      "14.00_kw": "55 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "30.59_kw": "90 W",
      "14.00_kw": "90 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "30.59_kw": "150 W",
      "14.00_kw": "150 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "30.59_kw": "90 W",
      "14.00_kw": "90 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "30.59_kw": "10 W",
      "14.00_kw": "10 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "30.59_kw": "n/a",
      "14.00_kw": "n/a",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "30.59_kw": "8.09 kW",
      "14.00_kw": "20.86 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "30.59_kw": "18600 kWh",
      "14.00_kw": "22215 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 19,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8.09 kW 20.86 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 PRM-SC 16.2",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_prm-sc_16.2": "Heating (low temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_prm-sc_16.2": "Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_prm-sc_16.2": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_prm-sc_16.2": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_prm-sc_16.2": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_prm-sc_16.2": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-sc_16.2": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-sc_16.2": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_prm-sc_16.2": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "54.40 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "77 dB(A)",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "36.30 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.22",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "32.11 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.69",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "20.72 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.84 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.72 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.27",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "32.11 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.69",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "28.65_kw": "2.68",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "28.65_kw": "0.950",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "28.65_kw": "35 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "28.65_kw": "90 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "28.65_kw": "150 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "28.65_kw": "90 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "28.65_kw": "10 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "28.65_kw": "n/a",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "28.65_kw": "7.65 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "28.65_kw": "17769 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 21,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.65 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 PRM-SC 18.2",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_prm-sc_18.2": "Heating (low temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_prm-sc_18.2": "Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_prm-sc_18.2": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_prm-sc_18.2": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_prm-sc_18.2": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_prm-sc_18.2": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-sc_18.2": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-sc_18.2": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_prm-sc_18.2": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "58.70 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "14.40 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.06",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "78 dB(A)",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "40.40 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.19",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "35.74 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.06 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.21",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.90 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.54 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "35.74 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "33.22_kw": "2.69",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "33.22_kw": "0.950",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "33.22_kw": "35 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "33.22_kw": "90 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "33.22_kw": "150 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "33.22_kw": "90 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "33.22_kw": "10 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "33.22_kw": "n/a",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "33.22_kw": "7.18 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "33.22_kw": "19931 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 23,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.18 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 PRM-SC 22.2",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_prm-sc_22.2": "Heating (low temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_prm-sc_22.2": "Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_prm-sc_22.2": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_prm-sc_22.2": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_prm-sc_22.2": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_prm-sc_22.2": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-sc_22.2": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-sc_22.2": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_prm-sc_22.2": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "67.10 kW",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "16.90 kW",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.98",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "45.00 kW",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.19",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "39.83 kW",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.62",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "23.48 kW",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.21",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.94 kW",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.39",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.51 kW",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.94",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "39.83 kW",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.62",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "35.92_kw": "2.59",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "35.92_kw": "0.950",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "35.92_kw": "35 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "35.92_kw": "90 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "35.92_kw": "150 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "35.92_kw": "90 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "35.92_kw": "10 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "35.92_kw": "n/a",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "35.92_kw": "9.11 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "35.92_kw": "22286 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 25,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.11 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 PRM-EN 16.2",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_prm-en_16.2": "Heating (low temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_prm-en_16.2": "Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_prm-en_16.2": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_prm-en_16.2": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_prm-en_16.2": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_prm-en_16.2": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-en_16.2": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-en_16.2": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_prm-en_16.2": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "46.30 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "10.50 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.41",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "34.10 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "30.13 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.77",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "20.70 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "25.09 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.72 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.66",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "30.13 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "28.24_kw": "2.60",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "28.24_kw": "0.940",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "28.24_kw": "35 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "28.24_kw": "90 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "28.24_kw": "150 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "28.24_kw": "90 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "28.24_kw": "10 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "28.24_kw": "n/a",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "28.24_kw": "5.82 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "28.24_kw": "16959 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 27,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.82 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 PRM-EN 18.2",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_prm-en_18.2": "Heating (low temp)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_prm-en_18.2": "Outdoor",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_prm-en_18.2": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_prm-en_18.2": "Yes",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_prm-en_18.2": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_prm-en_18.2": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-en_18.2": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-en_18.2": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_prm-en_18.2": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "51.20 kW",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "11.90 kW",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.31",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "37.30 kW",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.11",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "32.96 kW",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.00 kW",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.13",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "25.20 kW",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.84 kW",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.66",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "32.96 kW",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "30.59_kw": "2.59",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "30.59_kw": "0.940",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "30.59_kw": "35 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "30.59_kw": "90 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "30.59_kw": "150 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "30.59_kw": "90 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "30.59_kw": "10 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "30.59_kw": "n/a",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "30.59_kw": "6.67 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "30.59_kw": "18726 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 29,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.67 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 PRM-EN 22.2",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_prm-en_22.2": "Heating (low temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_prm-en_22.2": "Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_prm-en_22.2": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_prm-en_22.2": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_prm-en_22.2": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_prm-en_22.2": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-en_22.2": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-en_22.2": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_prm-en_22.2": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "55.30 kW",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "13.00 kW",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.25",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "74 dB(A)",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "41.80 kW",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.10",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "37.00 kW",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "23.50 kW",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "25.19 kW",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.81 kW",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.59",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "37.00 kW",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "33.91_kw": "2.57",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "33.91_kw": "0.940",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "33.91_kw": "35 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "33.91_kw": "90 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "33.91_kw": "150 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "33.91_kw": "90 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "33.91_kw": "10 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "33.91_kw": "n/a",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "33.91_kw": "7.92 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "33.91_kw": "21051 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 31,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.92 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_16_2__18_2__22_2_Outdoor_Air_Water_22"
    }
  ]
}