{
  "source_pdf": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23.pdf",
  "extraction_timestamp": "2025-11-17T15:18:16.132569",
  "total_records": 865,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Subtype Sheen EVO/EVO 2.0 - 30.2, 35.2, 40.2",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "clivet_s.p.a.": "Via camp lonc 25 c.ap.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "clivet_s.p.a.": "I-32032",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "clivet_s.p.a.": "z.i. Villapaiera - Feltre (BL)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "clivet_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "clivet_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "clivet_s.p.a.": "Sheen EVO/EVO 2.0 - 30.2, 35.2, 40.2",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "clivet_s.p.a.": "ICIM-PDC-000132",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "clivet_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "clivet_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "clivet_s.p.a.": "17.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "clivet_s.p.a.": "21.02.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "clivet_s.p.a.": "HP KEYMARK certification scheme rules rev. no. 9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model WSAN-YSi 30.2",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wsan-ysi_30.2": "Heating (low temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wsan-ysi_30.2": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wsan-ysi_30.2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wsan-ysi_30.2": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wsan-ysi_30.2": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wsan-ysi_30.2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "wsan-ysi_30.2": "10.01.2027",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsan-ysi_30.2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsan-ysi_30.2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wsan-ysi_30.2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "77.50 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "18.67 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.15",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "22.23 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "68.90",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.09",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "82 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "51.00 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.06",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "45.02 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.75",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "28.17 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.18",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "26.16_kw": "5.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "26.16_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "26.16_kw": "31.74 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "26.16_kw": "6.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "26.16_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "26.16_kw": "45.02 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "26.16_kw": "2.75",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "26.16_kw": "42.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "26.16_kw": "2.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "26.16_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "26.16_kw": "54 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "26.16_kw": "104 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "26.16_kw": "508 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "26.16_kw": "104 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "26.16_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "26.16_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "26.16_kw": "8.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "26.16_kw": "25834 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "26.16_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "26.16_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "26.16_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "68.90 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.14",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "68.90 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.09",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "49.07 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "31.48 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.63",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "23.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "104 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "244 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "104 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "9916 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8.20 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model WSAN-YSi 35.2",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wsan-ysi_35.2": "Heating (low temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wsan-ysi_35.2": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wsan-ysi_35.2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wsan-ysi_35.2": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wsan-ysi_35.2": "+7\u00b0C/12\u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wsan-ysi_35.2": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "wsan-ysi_35.2": "10.01.2027",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsan-ysi_35.2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsan-ysi_35.2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wsan-ysi_35.2": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "86.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "21.45 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.01",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "28.40 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "79.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.81",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "55.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.06",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "48.43 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "29.76 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.16",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "26.16_kw": "5.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "26.16_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "26.16_kw": "31.82 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "26.16_kw": "6.84",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "26.16_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "26.16_kw": "48.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "26.16_kw": "2.68",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "26.16_kw": "47.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "26.16_kw": "2.09",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "26.16_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "26.16_kw": "54 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "26.16_kw": "104 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "26.16_kw": "540 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "26.16_kw": "104 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "26.16_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "26.16_kw": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "26.16_kw": "7.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "26.16_kw": "27859 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "26.16_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "26.16_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "26.16_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "79.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.04",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "79.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.81",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "58.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.65",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "37.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.48",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "24.28 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.08",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "104 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "293 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "104 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "11841 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.80 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model WSAN-YSi 40.2",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wsan-ysi_40.2": "Heating (low temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wsan-ysi_40.2": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wsan-ysi_40.2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wsan-ysi_40.2": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wsan-ysi_40.2": "+7\u00b0C/12\u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wsan-ysi_40.2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "wsan-ysi_40.2": "10.01.2027",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsan-ysi_40.2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsan-ysi_40.2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wsan-ysi_40.2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "96.10 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "25.63 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.75",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "37.72 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "97.30",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.65",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "56.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.04",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "49.34 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.67",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "31.85 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.24",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "26.15_kw": "4.73",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "26.15_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "26.15_kw": "32.51 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "26.15_kw": "6.78",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "26.15_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "26.15_kw": "49.34 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "26.15_kw": "2.67",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "26.15_kw": "53.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "26.15_kw": "2.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "26.15_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "26.15_kw": "54 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "26.15_kw": "104 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "26.15_kw": "690 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "26.15_kw": "104 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "26.15_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "26.15_kw": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "26.15_kw": "3.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "26.15_kw": "28523 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "26.15_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "26.15_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "26.15_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "88.40 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "88.40 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.65",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "65.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.55",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "42.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.46",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "23.30 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.79",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "104 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "414 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "104 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "13478 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 EXC-SC 30.2",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_exc-sc_30.2": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_exc-sc_30.2": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_exc-sc_30.2": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_exc-sc_30.2": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_exc-sc_30.2": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_exc-sc_30.2": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_30.2": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_30.2": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_exc-sc_30.2": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "78.60 kW",
      "medium_temperature": "75.70 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "18.20 kW",
      "medium_temperature": "29.80 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.31",
      "medium_temperature": "2.54",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "78 dB(A)",
      "medium_temperature": "78 dB(A)",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "125 %",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "53.40 kW",
      "medium_temperature": "58.02 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.33",
      "medium_temperature": "3.20",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "47.21 kW",
      "medium_temperature": "47.66 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.73",
      "medium_temperature": "1.96",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "30.76 kW",
      "medium_temperature": "29.59 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.12",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "35.04 kW",
      "medium_temperature": "39.10 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.42",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "40.87 kW",
      "medium_temperature": "33.21 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "6.07",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "47.21 kW",
      "medium_temperature": "49.09 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.73",
      "medium_temperature": "2.02",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "44.78_kw": "2.42",
      "45.04_kw": "1.59",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "44.78_kw": "0.970",
      "45.04_kw": "0.970",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "44.78_kw": "35 \u00b0C",
      "45.04_kw": "55 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "44.78_kw": "110 W",
      "45.04_kw": "110 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "44.78_kw": "200 W",
      "45.04_kw": "200 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "44.78_kw": "110 W",
      "45.04_kw": "110 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "44.78_kw": "10 W",
      "45.04_kw": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "44.78_kw": "n/a",
      "45.04_kw": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "44.78_kw": "8.59 kW",
      "45.04_kw": "12.98 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "44.78_kw": "25443 kWh",
      "45.04_kw": "37519 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8.59 kW 12.98 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 EXC-SC 35.2",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_exc-sc_35.2": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_exc-sc_35.2": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_exc-sc_35.2": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_exc-sc_35.2": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_exc-sc_35.2": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_exc-sc_35.2": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_35.2": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-sc_35.2": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_exc-sc_35.2": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "87.50 kW",
      "medium_temperature": "86.10 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "22.10 kW",
      "medium_temperature": "35.20 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.95",
      "medium_temperature": "2.44",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "81 dB(A)",
      "medium_temperature": "81 dB(A)",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "125 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "58.90 kW",
      "medium_temperature": "62.63 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.29",
      "medium_temperature": "3.19",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "52.10 kW",
      "medium_temperature": "51.45 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.67",
      "medium_temperature": "1.94",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "30.80 kW",
      "medium_temperature": "31.11 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.09",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "35.10 kW",
      "medium_temperature": "40.31 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "4.42",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "40.91 kW",
      "medium_temperature": "34.24 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "6.43",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "52.10 kW",
      "medium_temperature": "53.00 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.67",
      "medium_temperature": "2.00",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "50.10_kw": "2.50",
      "48.62_kw": "1.57",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "50.10_kw": "0.970",
      "48.62_kw": "0.970",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "50.10_kw": "35 \u00b0C",
      "48.62_kw": "55 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "50.10_kw": "110 W",
      "48.62_kw": "110 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "50.10_kw": "200 W",
      "48.62_kw": "200 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "50.10_kw": "110 W",
      "48.62_kw": "110 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "50.10_kw": "10 W",
      "48.62_kw": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "50.10_kw": "n/a",
      "48.62_kw": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "50.10_kw": "8.80 kW",
      "48.62_kw": "14.01 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "50.10_kw": "28335 kWh",
      "48.62_kw": "40595 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8.80 kW 14.01 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 PRM-SC 30.2",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_prm-sc_30.2": "Heating (low temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_prm-sc_30.2": "Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_prm-sc_30.2": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_prm-sc_30.2": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_prm-sc_30.2": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_prm-sc_30.2": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-sc_30.2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-sc_30.2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_prm-sc_30.2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "84.80 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "21.20 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.01",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "55.80 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.12",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "49.33 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "31.45 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "35.74 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "41.42 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.68",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "49.33 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "46.28_kw": "2.39",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "46.28_kw": "0.950",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "46.28_kw": "35 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "46.28_kw": "110 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "46.28_kw": "200 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "46.28_kw": "110 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "46.28_kw": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "46.28_kw": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "46.28_kw": "9.48 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "46.28_kw": "27961 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.48 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 PRM-SC 35.2",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_prm-sc_35.2": "Heating (low temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_prm-sc_35.2": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_prm-sc_35.2": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_prm-sc_35.2": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_prm-sc_35.2": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_prm-sc_35.2": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-sc_35.2": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-sc_35.2": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_prm-sc_35.2": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "94.20 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "25.70 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.67",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "62.80 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "55.56 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.62",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "33.51 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "35.91 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "42.87 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.60",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "55.56 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.62",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "50.14_kw": "2.48",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "50.14_kw": "0.950",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "50.14_kw": "35 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "50.14_kw": "110 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "50.14_kw": "200 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "50.14_kw": "110 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "50.14_kw": "10 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "50.14_kw": "n/a",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "50.14_kw": "12.67 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "50.14_kw": "31806 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 15,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.67 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 PRM-SC 40.2",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_prm-sc_40.2": "Heating (low temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_prm-sc_40.2": "Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_prm-sc_40.2": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_prm-sc_40.2": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_prm-sc_40.2": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_prm-sc_40.2": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-sc_40.2": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-sc_40.2": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_prm-sc_40.2": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "101.00 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "27.70 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.64",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "67.00 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.13",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "59.24 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "36.53 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.08",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "36.00 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "42.95 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.76",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "59.24 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.60",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "55.44_kw": "2.44",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "55.44_kw": "0.970",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "55.44_kw": "35 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "55.44_kw": "110 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "55.44_kw": "200 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "55.44_kw": "110 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "55.44_kw": "10 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "55.44_kw": "n/a",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "55.44_kw": "11.53 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "55.44_kw": "33528 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 17,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11.53 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 PRM-EN 30.2",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_prm-en_30.2": "Heating (low temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_prm-en_30.2": "Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_prm-en_30.2": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_prm-en_30.2": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_prm-en_30.2": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_prm-en_30.2": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-en_30.2": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-en_30.2": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_prm-en_30.2": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "68.60 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "16.50 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.16",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "76 dB(A)",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "51.20 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.10",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "45.26 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.73",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "27.20 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "27.29 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "40.91 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "45.26 kW",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.73",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "39.29_kw": "2.30",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "39.29_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "39.29_kw": "35 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "39.29_kw": "110 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "39.29_kw": "200 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "39.29_kw": "110 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "39.29_kw": "10 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "39.29_kw": "n/a",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "39.29_kw": "11.87 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "39.29_kw": "25750 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 19,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11.87 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 PRM-EN 35.2",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_prm-en_35.2": "Heating (low temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_prm-en_35.2": "Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_prm-en_35.2": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_prm-en_35.2": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_prm-en_35.2": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_prm-en_35.2": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-en_35.2": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-en_35.2": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_prm-en_35.2": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "76.10 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "19.00 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.01",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "77 dB(A)",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "56.70 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.06",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "50.14 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "30.53 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "27.29 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "40.91 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "50.14 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "41.71_kw": "2.15",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "41.71_kw": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "41.71_kw": "35 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "41.71_kw": "110 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "41.71_kw": "200 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "41.71_kw": "110 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "41.71_kw": "10 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "41.71_kw": "n/a",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "41.71_kw": "14.97 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "41.71_kw": "28860 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 21,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 14.97 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 PRM-EN 40.2",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_prm-en_40.2": "Heating (low temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_prm-en_40.2": "Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_prm-en_40.2": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_prm-en_40.2": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_prm-en_40.2": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_prm-en_40.2": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-en_40.2": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_prm-en_40.2": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_prm-en_40.2": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "81.90 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "20.30 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.04",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "78 dB(A)",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "64.10 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.05",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "56.67 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "33.07 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.08",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "27.29 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "40.91 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "56.67 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.65",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "47.04_kw": "2.03",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "47.04_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "47.04_kw": "35 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "47.04_kw": "110 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "47.04_kw": "200 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "47.04_kw": "110 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "47.04_kw": "10 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "47.04_kw": "n/a",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "47.04_kw": "17.02 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "47.04_kw": "32639 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 23,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 17.02 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 EXC-EN 30.2",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_exc-en_30.2": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_exc-en_30.2": "Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_exc-en_30.2": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_exc-en_30.2": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_exc-en_30.2": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_exc-en_30.2": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-en_30.2": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-en_30.2": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_exc-en_30.2": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "65.40 kW",
      "medium_temperature": "60.00 kW",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "15.50 kW",
      "medium_temperature": "22.10 kW",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.22",
      "medium_temperature": "2.71",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "126 %",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "48.80 kW",
      "medium_temperature": "47.71 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.24",
      "medium_temperature": "3.22",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "43.21 kW",
      "medium_temperature": "39.44 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.67",
      "medium_temperature": "2.00",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "27.14 kW",
      "medium_temperature": "29.50 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.15",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "27.23 kW",
      "medium_temperature": "39.10 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "4.42",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "40.82 kW",
      "medium_temperature": "33.11 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "6.15",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "43.21 kW",
      "medium_temperature": "40.37 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.67",
      "medium_temperature": "2.10",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "38.45_kw": "2.33",
      "37.56_kw": "1.57",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "38.45_kw": "0.970",
      "37.56_kw": "0.970",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "38.45_kw": "35 \u00b0C",
      "37.56_kw": "55 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "38.45_kw": "110 W",
      "37.56_kw": "110 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "38.45_kw": "200 W",
      "37.56_kw": "200 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "38.45_kw": "110 W",
      "37.56_kw": "110 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "38.45_kw": "10 W",
      "37.56_kw": "10 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "38.45_kw": "n/a",
      "37.56_kw": "n/a",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "38.45_kw": "10.40 kW",
      "37.56_kw": "10.15 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "38.45_kw": "23799 kWh",
      "37.56_kw": "30651 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 25,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 10.40 kW 10.15 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model WiSAN-YSE1 EXC-EN 35.2",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wisan-yse1_exc-en_35.2": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wisan-yse1_exc-en_35.2": "Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wisan-yse1_exc-en_35.2": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wisan-yse1_exc-en_35.2": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wisan-yse1_exc-en_35.2": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wisan-yse1_exc-en_35.2": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-en_35.2": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wisan-yse1_exc-en_35.2": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wisan-yse1_exc-en_35.2": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "72.70 kW",
      "medium_temperature": "68.70 kW",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "17.90 kW",
      "medium_temperature": "25.90 kW",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.07",
      "medium_temperature": "2.65",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "75 dB(A)",
      "medium_temperature": "75 dB(A)",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "125 %",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "52.60 kW",
      "medium_temperature": "55.24 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.20",
      "medium_temperature": "3.20",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "46.55 kW",
      "medium_temperature": "45.64 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.64",
      "medium_temperature": "1.94",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "28.48 kW",
      "medium_temperature": "29.59 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.27",
      "medium_temperature": "3.12",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "27.37 kW",
      "medium_temperature": "39.10 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.35",
      "medium_temperature": "4.42",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "41.05 kW",
      "medium_temperature": "33.21 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.66",
      "medium_temperature": "6.15",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "46.55 kW",
      "medium_temperature": "46.74 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "2.04",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "40.23_kw": "2.30",
      "41.48_kw": "1.57",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "40.23_kw": "0.970",
      "41.48_kw": "0.970",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "40.23_kw": "35 \u00b0C",
      "41.48_kw": "55 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "40.23_kw": "110 W",
      "41.48_kw": "110 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "40.23_kw": "200 W",
      "41.48_kw": "200 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "40.23_kw": "110 W",
      "41.48_kw": "110 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "40.23_kw": "10 W",
      "41.48_kw": "10 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "40.23_kw": "n/a",
      "41.48_kw": "n/a",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "40.23_kw": "12.39 kW",
      "41.48_kw": "13.76 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "40.23_kw": "25887 kWh",
      "41.48_kw": "35690 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 27,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.39 kW 13.76 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sheen_EVO_EVO_2_0_-_30_2__35_2__40_2_Outdoor_Air_Water_23"
    }
  ]
}