{
  "source_pdf": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24.pdf",
  "extraction_timestamp": "2025-11-17T15:18:16.576171",
  "total_records": 134,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Subtype Sphera EVO 2.0 Box 2.1, 3.1",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "clivet_s.p.a.": "Via camp lonc 25 c.ap.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "clivet_s.p.a.": "I-32032",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "clivet_s.p.a.": "z.i. Villapaiera - Feltre (BL)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "clivet_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "clivet_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "clivet_s.p.a.": "Sphera EVO 2.0 Box 2.1, 3.1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "clivet_s.p.a.": "ICIM-PDC-000155",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "clivet_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "clivet_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "clivet_s.p.a.": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "clivet_s.p.a.": "15.04.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "clivet_s.p.a.": "HP KEYMARK certification scheme rules rev. n. 9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model SQKN-YEE 1 BC A + MiSAN-YEE 1 S 2.1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_2.1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_2.1": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_2.1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_2.1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_2.1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_2.1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_2.1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_2.1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_2.1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.32 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.80 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.42",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.36 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.74 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.02",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.99 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.81",
      "medium_temperature": "4.43",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.45 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.94",
      "medium_temperature": "6.20",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.74 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.15": "5.21 kW",
      "2.02": "3.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.15": "2.86",
      "2.02": "1.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.15": "0.900",
      "2.02": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.15": "60 \u00b0C",
      "2.02": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.15": "15 W",
      "2.02": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.15": "15 W",
      "2.02": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.15": "15 W",
      "2.02": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.15": "0 W",
      "2.02": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.15": "n/a",
      "2.02": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.15": "0.15 kW",
      "2.02": "0.17 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.15": "2161 kWh",
      "2.02": "2542 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.15 kW 0.17 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model SQKN-YEE 1 BC A + MiSAN-YEE 1 S 3.1",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_3.1": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_3.1": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_3.1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_3.1": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_3.1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_3.1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_3.1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_3.1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_3.1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.18 kW",
      "medium_temperature": "5.94 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "1.93 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.21",
      "medium_temperature": "3.07",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "139 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.23 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.54",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.97 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.12",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.41",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.11",
      "medium_temperature": "4.82",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.45 kW",
      "medium_temperature": "1.30 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.94",
      "medium_temperature": "6.32",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.97 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.13": "5.80 kW",
      "2.12": "5.27 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.13": "2.70",
      "2.12": "1.64",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.13": "0.900",
      "2.12": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.13": "65 \u00b0C",
      "2.12": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.13": "15 W",
      "2.12": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.13": "15 W",
      "2.12": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.13": "15 W",
      "2.12": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.13": "0 W",
      "2.12": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.13": "n/a",
      "2.12": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.13": "0.43 kW",
      "2.12": "0.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.13": "2502 kWh",
      "2.12": "3283 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.43 kW 0.35 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_2_1__3_1_Outdoor_Air_Water_24"
    }
  ]
}