{
  "source_pdf": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25.pdf",
  "extraction_timestamp": "2025-11-17T15:18:17.120823",
  "total_records": 134,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Subtype Sphera EVO 2.0 Box 4.1, 5.1",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "clivet_s.p.a.": "Via camp lonc 25 c.ap.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "clivet_s.p.a.": "I-32032",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "clivet_s.p.a.": "z.i. Villapaiera - Feltre (BL)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "clivet_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "clivet_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "clivet_s.p.a.": "Sphera EVO 2.0 Box 4.1, 5.1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "clivet_s.p.a.": "ICIM-PDC-000156",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "clivet_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "clivet_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "clivet_s.p.a.": "1.65 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "clivet_s.p.a.": "15.04.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "clivet_s.p.a.": "HP KEYMARK certification scheme rules rev. n. 9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model SQKN-YEE 1 BC A + MiSAN-YEE 1 S 4.1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_4.1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_4.1": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_4.1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_4.1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_4.1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_4.1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_4.1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_4.1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_4.1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.56 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.31",
      "medium_temperature": "3.19",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "146 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "6.88 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "3.72",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.15 kW",
      "medium_temperature": "6.09 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.27",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.65 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.56",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.91 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.08",
      "medium_temperature": "4.70",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.85 kW",
      "medium_temperature": "1.72 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.46",
      "medium_temperature": "9.71",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.15 kW",
      "medium_temperature": "6.09 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.30": "6.42 kW",
      "2.27": "4.97 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.30": "3.06",
      "2.27": "1.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.30": "0.900",
      "2.27": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.30": "65 \u00b0C",
      "2.27": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.30": "15 W",
      "2.27": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.30": "15 W",
      "2.27": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.30": "15 W",
      "2.27": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.30": "0 W",
      "2.27": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.30": "n/a",
      "2.27": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.30": "1.66 kW",
      "2.27": "1.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.30": "3141 kWh",
      "2.27": "3824 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.66 kW 1.91 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model SQKN-YEE 1 BC A + MiSAN-YEE 1 S 5.1",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_5.1": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_5.1": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_5.1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_5.1": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_5.1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_5.1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_5.1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_5.1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sqkn-yee_1_bc_a_+_misan-yee_1_s_5.1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.09 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.01 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "3.10",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "143 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.55 kW",
      "medium_temperature": "8.57 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.27",
      "medium_temperature": "3.73",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "7.58 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.02",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.23 kW",
      "medium_temperature": "4.44 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "3.63",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "4.95",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.96 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.94",
      "medium_temperature": "6.56",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.45 kW",
      "medium_temperature": "7.58 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.18": "7.38 kW",
      "2.02": "5.46 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.18": "2.97",
      "2.02": "1.87",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.18": "0.900",
      "2.02": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.18": "65 \u00b0C",
      "2.02": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.18": "15 W",
      "2.02": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.18": "15 W",
      "2.02": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.18": "15 W",
      "2.02": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.18": "0 W",
      "2.02": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.18": "n/a",
      "2.02": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.18": "2.17 kW",
      "2.02": "3.11 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.18": "3747 kWh",
      "2.02": "4749 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.17 kW 3.11 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Box_4_1__5_1_Outdoor_Air_Water_25"
    }
  ]
}