{
  "source_pdf": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27.pdf",
  "extraction_timestamp": "2025-11-17T15:18:18.172966",
  "total_records": 154,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Subtype Sphera EVO 2.0 Invisible 2.1, 3.1",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "clivet_s.p.a.": "Via camp lonc 25 c.ap.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "clivet_s.p.a.": "I-32032",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "clivet_s.p.a.": "z.i. Villapaiera - Feltre (BL)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "clivet_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "clivet_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "clivet_s.p.a.": "Sphera EVO 2.0 Invisible 2.1, 3.1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "clivet_s.p.a.": "ICIM-PDC-000158",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "clivet_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "clivet_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "clivet_s.p.a.": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "clivet_s.p.a.": "15.04.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "clivet_s.p.a.": "HP KEYMARK certification scheme rules rev. n. 9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model SQKN-YEE 1 IC A + MiSAN-YEE 1 S 2.1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_2.1": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_2.1": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_2.1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_2.1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_2.1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_2.1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_2.1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_2.1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_2.1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "115 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.65",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:15 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "186 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-2 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.32 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.80 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.42",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.36 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.74 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "15 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27"
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +2\u00b0C",
      "3.05_kw": "4.96",
      "2.16_kw": "3.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.05_kw": "0.900",
      "2.16_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.05_kw": "1.99 kW",
      "2.16_kw": "1.54 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "3.05_kw": "6.81",
      "2.16_kw": "4.43",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.05_kw": "0.900",
      "2.16_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.05_kw": "1.45 kW",
      "2.16_kw": "1.29 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "3.05_kw": "8.94",
      "2.16_kw": "6.20",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.05_kw": "0.900",
      "2.16_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "3.05_kw": "4.74 kW",
      "2.16_kw": "3.61 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "3.05_kw": "3.15",
      "2.16_kw": "2.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.05_kw": "5.21 kW",
      "2.16_kw": "3.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.05_kw": "2.86",
      "2.16_kw": "1.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.05_kw": "0.900",
      "2.16_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "WTOL",
      "3.05_kw": "60 \u00b0C",
      "2.16_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Poff",
      "3.05_kw": "15 W",
      "2.16_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PTO",
      "3.05_kw": "15 W",
      "2.16_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PSB",
      "3.05_kw": "15 W",
      "2.16_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PCK",
      "3.05_kw": "0 W",
      "2.16_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.05_kw": "n/a",
      "2.16_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "3.05_kw": "0.15 kW",
      "2.16_kw": "0.17 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "3.05_kw": "2161 kWh",
      "2.16_kw": "2542 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.15 kW 0.17 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model SQKN-YEE 1 IC A + MiSAN-YEE 1 S 3.1",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_3.1": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_3.1": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_3.1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_3.1": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_3.1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_3.1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_3.1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_3.1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sqkn-yee_1_ic_a_+_misan-yee_1_s_3.1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "115 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.65",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:15 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "186 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-2 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.18 kW",
      "medium_temperature": "5.94 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "1.93 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.21",
      "medium_temperature": "3.07",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "139 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.23 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.54",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.97 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.12",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "15 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27"
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +2\u00b0C",
      "3.30_kw": "4.91",
      "3.02_kw": "3.41",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.30_kw": "0.900",
      "3.02_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.30_kw": "2.24 kW",
      "3.02_kw": "2.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "3.30_kw": "7.11",
      "3.02_kw": "4.82",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.30_kw": "0.900",
      "3.02_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.30_kw": "1.45 kW",
      "3.02_kw": "1.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "3.30_kw": "8.94",
      "3.02_kw": "6.32",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.30_kw": "0.900",
      "3.02_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "3.30_kw": "5.51 kW",
      "3.02_kw": "4.97 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "3.30_kw": "3.13",
      "3.02_kw": "2.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.30_kw": "5.80 kW",
      "3.02_kw": "5.27 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.30_kw": "2.70",
      "3.02_kw": "1.64",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.30_kw": "0.900",
      "3.02_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "WTOL",
      "3.30_kw": "65 \u00b0C",
      "3.02_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Poff",
      "3.30_kw": "15 W",
      "3.02_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PTO",
      "3.30_kw": "15 W",
      "3.02_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PSB",
      "3.30_kw": "15 W",
      "3.02_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PCK",
      "3.30_kw": "0 W",
      "3.02_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.30_kw": "n/a",
      "3.02_kw": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "3.30_kw": "0.43 kW",
      "3.02_kw": "0.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "3.30_kw": "2502 kWh",
      "3.02_kw": "3283 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.43 kW 0.35 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Clivet_s_p_a__Sphera_EVO_2_0_Invisible_2_1__3_1_Outdoor_Air_Water_27"
    }
  ]
}