{
  "source_pdf": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:18:27.735721",
  "total_records": 1201,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype DAIKIN ALTHERMA 3 GEO 10KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "daikin_europe_n.v.": "Zandvoordestraat 300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "daikin_europe_n.v.": "B-8400",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "daikin_europe_n.v.": "Oostende",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "daikin_europe_n.v.": "BE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "daikin_europe_n.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "daikin_europe_n.v.": "DAIKIN ALTHERMA 3 GEO 10KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "daikin_europe_n.v.": "011-1W0338",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "daikin_europe_n.v.": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "daikin_europe_n.v.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "daikin_europe_n.v.": "1.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "daikin_europe_n.v.": "14.06.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Model EGSAH10D9W _1P",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "egsah10d9w__1p": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "egsah10d9w__1p": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "egsah10d9w__1p": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "egsah10d9w__1p": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "egsah10d9w__1p": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsah10d9w__1p": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsah10d9w__1p": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "egsah10d9w__1p": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.49 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.17 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "2.87",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "0.75 kW",
      "+18\u00b0c/+23\u00b0c": "0.49 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.13",
      "+18\u00b0c/+23\u00b0c": "8.42",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "152 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.12",
      "medium_temperature": "4.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.67 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.15",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.09",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.93 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.54",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.36 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.1",
      "medium_temperature": "4.59",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3428 kWh",
      "medium_temperature": "4393 kWh",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "158 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "4.15",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "3.92",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.58",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "4.73",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "0.98 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.82",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3938 kWh",
      "medium_temperature": "5047 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.4 kW",
      "+18\u00b0c/+23\u00b0c": "8.4 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "12.93",
      "+18\u00b0c/+23\u00b0c": "13.87",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.13 kW",
      "+18\u00b0c/+23\u00b0c": "8.42 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.56 kW",
      "+18\u00b0c/+23\u00b0c": "6.13 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "15.17",
      "+18\u00b0c/+23\u00b0c": "17.1",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "0.96",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "4.02_kw": "15.98",
      "3.77_kw": "14.26",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.94",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.02_kw": "3.28 kW",
      "3.77_kw": "3.57 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "4.02_kw": "12.99",
      "3.77_kw": "16.42",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.93",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "4.02_kw": "24 W",
      "3.77_kw": "24 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "4.02_kw": "0 W",
      "3.77_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "4.02_kw": "390 kWh",
      "3.77_kw": "363 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Model EGSAH10D9W _3P",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "egsah10d9w__3p": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "egsah10d9w__3p": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "egsah10d9w__3p": "Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "egsah10d9w__3p": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "egsah10d9w__3p": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsah10d9w__3p": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsah10d9w__3p": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "egsah10d9w__3p": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.49 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.17 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "2.87",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "0.75 kW",
      "+18\u00b0c/+23\u00b0c": "0.49 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.13",
      "+18\u00b0c/+23\u00b0c": "8.42",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "152 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.12",
      "medium_temperature": "4.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.67 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.15",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.09",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.93 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.54",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.36 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.1",
      "medium_temperature": "4.59",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3428 kWh",
      "medium_temperature": "4393 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "158 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "4.15",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "3.92",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.58",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "4.73",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "0.98 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.82",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3938 kWh",
      "medium_temperature": "5047 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.4 kW",
      "+18\u00b0c/+23\u00b0c": "8.4 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "12.93",
      "+18\u00b0c/+23\u00b0c": "13.87",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.13 kW",
      "+18\u00b0c/+23\u00b0c": "8.42 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.56 kW",
      "+18\u00b0c/+23\u00b0c": "6.13 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "15.17",
      "+18\u00b0c/+23\u00b0c": "17.1",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "0.96",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "4.02_kw": "15.98",
      "3.77_kw": "14.26",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.94",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.02_kw": "3.28 kW",
      "3.77_kw": "3.57 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "4.02_kw": "12.99",
      "3.77_kw": "16.42",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.93",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "4.02_kw": "24 W",
      "3.77_kw": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "4.02_kw": "0 W",
      "3.77_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "4.02_kw": "390 kWh",
      "3.77_kw": "363 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Model EGSAH10UD9W _1P",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "egsah10ud9w__1p": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "egsah10ud9w__1p": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "egsah10ud9w__1p": "Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "egsah10ud9w__1p": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "egsah10ud9w__1p": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsah10ud9w__1p": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsah10ud9w__1p": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "egsah10ud9w__1p": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.49 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.17 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "2.87",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "0.75 kW",
      "+18\u00b0c/+23\u00b0c": "0.49 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.13",
      "+18\u00b0c/+23\u00b0c": "8.42",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "152 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.12",
      "medium_temperature": "4.00",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.67 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.15",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.09",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.93 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.54",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.36 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "4.59",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3428 kWh",
      "medium_temperature": "4393 kWh",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "159 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "4.15",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "3.92",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.58",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "4.73",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "0.98 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.82",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3938 kWh",
      "medium_temperature": "5047 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.4 kW",
      "+18\u00b0c/+23\u00b0c": "8.4 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "12.93",
      "+18\u00b0c/+23\u00b0c": "13.87",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.13 kW",
      "+18\u00b0c/+23\u00b0c": "8.42 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.56 kW",
      "+18\u00b0c/+23\u00b0c": "6.13 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "15.17",
      "+18\u00b0c/+23\u00b0c": "17.1",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "0.96",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "4.02_kw": "15.98",
      "3.77_kw": "14.26",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.94",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.02_kw": "3.28 kW",
      "3.77_kw": "3.57 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "4.02_kw": "12.99",
      "3.77_kw": "16.42",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.93",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "4.02_kw": "24 W",
      "3.77_kw": "24 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "4.02_kw": "0 W",
      "3.77_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "4.02_kw": "390 kWh",
      "3.77_kw": "363 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Model EGSAH10UD9W _3P",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "egsah10ud9w__3p": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "egsah10ud9w__3p": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "egsah10ud9w__3p": "Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "egsah10ud9w__3p": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "egsah10ud9w__3p": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsah10ud9w__3p": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsah10ud9w__3p": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "egsah10ud9w__3p": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.49 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.17 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "2.87",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "0.75 kW",
      "+18\u00b0c/+23\u00b0c": "0.49 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.13",
      "+18\u00b0c/+23\u00b0c": "8.42",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "152 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.12",
      "medium_temperature": "4.00",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.67 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.15",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.09",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.93 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.54",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.36 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "4.59",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3428 kWh",
      "medium_temperature": "4393 kWh",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "159 %",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "4.15",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "3.92",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.58",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "4.73",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "0.98 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.82",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3938 kWh",
      "medium_temperature": "5047 kWh",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.4 kW",
      "+18\u00b0c/+23\u00b0c": "8.4 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "12.93",
      "+18\u00b0c/+23\u00b0c": "13.87",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.13 kW",
      "+18\u00b0c/+23\u00b0c": "8.42 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.56 kW",
      "+18\u00b0c/+23\u00b0c": "6.13 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "15.17",
      "+18\u00b0c/+23\u00b0c": "17.1",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "0.96",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "4.02_kw": "15.98",
      "3.77_kw": "14.26",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.94",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.02_kw": "3.28 kW",
      "3.77_kw": "3.57 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "4.02_kw": "12.99",
      "3.77_kw": "16.42",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.93",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "4.02_kw": "24 W",
      "3.77_kw": "24 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "4.02_kw": "0 W",
      "3.77_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "4.02_kw": "390 kWh",
      "3.77_kw": "363 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Model EGSAX10D9W(G) _1P",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "egsax10d9w(g)__1p": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "egsax10d9w(g)__1p": "Indoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "egsax10d9w(g)__1p": "Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "egsax10d9w(g)__1p": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "egsax10d9w(g)__1p": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "egsax10d9w(g)__1p": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsax10d9w(g)__1p": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsax10d9w(g)__1p": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "egsax10d9w(g)__1p": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.49 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.17 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "2.87",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "0.75 kW",
      "+18\u00b0c/+23\u00b0c": "0.49 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.13",
      "+18\u00b0c/+23\u00b0c": "8.42",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "154 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.2",
      "medium_temperature": "4.05",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.67 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.15",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.09",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.93 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.54",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.36 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.1",
      "medium_temperature": "4.59",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3373 kWh",
      "medium_temperature": "4339 kWh",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "159 %",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.36",
      "medium_temperature": "4.18",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "3.92",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.58",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "4.73",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "0.98 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.82",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3905 kWh",
      "medium_temperature": "5015 kWh",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.4 kW",
      "+18\u00b0c/+23\u00b0c": "8.4 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "12.93",
      "+18\u00b0c/+23\u00b0c": "13.87",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.13 kW",
      "+18\u00b0c/+23\u00b0c": "8.42 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.56 kW",
      "+18\u00b0c/+23\u00b0c": "6.13 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "15.17",
      "+18\u00b0c/+23\u00b0c": "17.1",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "0.96",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "4.02_kw": "15.98",
      "3.77_kw": "14.26",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.94",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.02_kw": "3.28 kW",
      "3.77_kw": "3.57 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "4.02_kw": "12.99",
      "3.77_kw": "16.42",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.93",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "4.02_kw": "24 W",
      "3.77_kw": "24 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "4.02_kw": "0 W",
      "3.77_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "4.02_kw": "390 kWh",
      "3.77_kw": "363 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Model EGSAX10D9W(G) _3P",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "egsax10d9w(g)__3p": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "egsax10d9w(g)__3p": "Indoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "egsax10d9w(g)__3p": "Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "egsax10d9w(g)__3p": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "egsax10d9w(g)__3p": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "egsax10d9w(g)__3p": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsax10d9w(g)__3p": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsax10d9w(g)__3p": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "egsax10d9w(g)__3p": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.49 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.17 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "2.87",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "0.75 kW",
      "+18\u00b0c/+23\u00b0c": "0.49 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.13",
      "+18\u00b0c/+23\u00b0c": "8.42",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "154 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.2",
      "medium_temperature": "4.05",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.67 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.15",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.09",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.93 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.54",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.36 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.1",
      "medium_temperature": "4.59",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3373 kWh",
      "medium_temperature": "4339 kWh",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "159 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.36",
      "medium_temperature": "4.18",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "3.92",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.58",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "4.73",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "0.98 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.82",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3905 kWh",
      "medium_temperature": "5015 kWh",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.4 kW",
      "+18\u00b0c/+23\u00b0c": "8.4 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "12.93",
      "+18\u00b0c/+23\u00b0c": "13.87",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.13 kW",
      "+18\u00b0c/+23\u00b0c": "8.42 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.56 kW",
      "+18\u00b0c/+23\u00b0c": "6.13 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "15.17",
      "+18\u00b0c/+23\u00b0c": "17.1",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "0.96",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "4.02_kw": "15.98",
      "3.77_kw": "14.26",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.94",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.02_kw": "3.28 kW",
      "3.77_kw": "3.57 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "4.02_kw": "12.99",
      "3.77_kw": "16.42",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.93",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "4.02_kw": "24 W",
      "3.77_kw": "24 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "4.02_kw": "0 W",
      "3.77_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "4.02_kw": "390 kWh",
      "3.77_kw": "363 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Model EGSAX10UD9W _1P",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "egsax10ud9w__1p": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "egsax10ud9w__1p": "Indoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "egsax10ud9w__1p": "Colder Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "egsax10ud9w__1p": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "egsax10ud9w__1p": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "egsax10ud9w__1p": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsax10ud9w__1p": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsax10ud9w__1p": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "egsax10ud9w__1p": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.49 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.17 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "2.87",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "0.75 kW",
      "+18\u00b0c/+23\u00b0c": "0.49 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.13",
      "+18\u00b0c/+23\u00b0c": "8.42",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "154 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "4.05",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.67 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.15",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.09",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.93 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.54",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.36 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "4.59",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3373 kWh",
      "medium_temperature": "4339 kWh",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "159 %",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.36",
      "medium_temperature": "4.18",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "3.92",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.58",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "4.73",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "0.98 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.82",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3905 kWh",
      "medium_temperature": "5015 kWh",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.4 kW",
      "+18\u00b0c/+23\u00b0c": "8.4 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "12.93",
      "+18\u00b0c/+23\u00b0c": "13.87",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.13 kW",
      "+18\u00b0c/+23\u00b0c": "8.42 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.56 kW",
      "+18\u00b0c/+23\u00b0c": "6.13 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "15.17",
      "+18\u00b0c/+23\u00b0c": "17.1",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "0.96",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "4.02_kw": "15.98",
      "3.77_kw": "14.26",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.94",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.02_kw": "3.28 kW",
      "3.77_kw": "3.57 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "4.02_kw": "12.99",
      "3.77_kw": "16.42",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.93",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "4.02_kw": "24 W",
      "3.77_kw": "24 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "4.02_kw": "0 W",
      "3.77_kw": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "4.02_kw": "390 kWh",
      "3.77_kw": "363 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Model EGSAX10UD9W _3P",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "egsax10ud9w__3p": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "egsax10ud9w__3p": "Indoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "egsax10ud9w__3p": "Colder Climate",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "egsax10ud9w__3p": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "egsax10ud9w__3p": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "egsax10ud9w__3p": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsax10ud9w__3p": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "egsax10ud9w__3p": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "egsax10ud9w__3p": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.82",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.2 W",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.49 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.17 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "2.87",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "0.75 kW",
      "+18\u00b0c/+23\u00b0c": "0.49 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.13",
      "+18\u00b0c/+23\u00b0c": "8.42",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "154 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "4.05",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.67 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.15",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.09",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.93 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.54",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.36 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "4.59",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3373 kWh",
      "medium_temperature": "4339 kWh",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "159 %",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.36",
      "medium_temperature": "4.18",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "3.92",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "4.58",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "4.73",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.19 kW",
      "medium_temperature": "0.98 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.82",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.49 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.85",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3905 kWh",
      "medium_temperature": "5015 kWh",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.4 kW",
      "+18\u00b0c/+23\u00b0c": "8.4 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "12.93",
      "+18\u00b0c/+23\u00b0c": "13.87",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.13 kW",
      "+18\u00b0c/+23\u00b0c": "8.42 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.8",
      "+18\u00b0c/+23\u00b0c": "17.13",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.56 kW",
      "+18\u00b0c/+23\u00b0c": "6.13 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "15.17",
      "+18\u00b0c/+23\u00b0c": "17.1",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "0.96",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "4.02_kw": "15.98",
      "3.77_kw": "14.26",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.94",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.02_kw": "3.28 kW",
      "3.77_kw": "3.57 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "4.02_kw": "12.99",
      "3.77_kw": "16.42",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.02_kw": "0.94",
      "3.77_kw": "0.93",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "4.02_kw": "24 W",
      "3.77_kw": "24 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "4.02_kw": "15 W",
      "3.77_kw": "15 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "4.02_kw": "0 W",
      "3.77_kw": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "4.02_kw": "390 kWh",
      "3.77_kw": "363 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_GEO_10KW_Brine_Water_2",
      "submodel_id": null
    }
  ]
}